<title>Critical Power Field Manual</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@400;500;600&family=IBM+Plex+Sans+Condensed:wght@500;600;700&family=IBM+Plex+Sans:wght@400;450;600;700&display=swap">

<style>
/* ============ TOKENS ============ */
:root{
  --paper:#EDF1F3; --sheet:#FFFFFF; --sheet-2:#F6F9FA; --sheet-3:#E7ECEF;
  --ink:#0F1A21; --ink-2:#41525E; --ink-3:#71838F;
  --rule:#C7D2D9; --rule-2:#9CABB5;
  --copper:#AC5A2A; --copper-soft:#F5E7DD;
  --phase:#1D6389; --phase-soft:#E1EBF2;
  --ok:#2A7553; --ok-soft:#DEEEE5;
  --warn:#8F6410; --warn-soft:#F6ECD6;
  --fault:#9F3639; --fault-soft:#F7E2E2;
  --shadow:0 1px 2px rgba(15,26,33,.06);
}
@media (prefers-color-scheme:dark){
  :root:not([data-theme="light"]){
    --paper:#0C1317; --sheet:#121C22; --sheet-2:#17232A; --sheet-3:#1D2C34;
    --ink:#E4ECF0; --ink-2:#A6B8C2; --ink-3:#788A95;
    --rule:#28383F; --rule-2:#3D515C;
    --copper:#E28B52; --copper-soft:#33221A;
    --phase:#6EB2DB; --phase-soft:#152833;
    --ok:#5CB88B; --ok-soft:#13291F;
    --warn:#D6A340; --warn-soft:#2B2313;
    --fault:#DE6F6D; --fault-soft:#2E1717;
    --shadow:0 1px 2px rgba(0,0,0,.4);
  }
}
:root[data-theme="dark"]{
  --paper:#0C1317; --sheet:#121C22; --sheet-2:#17232A; --sheet-3:#1D2C34;
  --ink:#E4ECF0; --ink-2:#A6B8C2; --ink-3:#788A95;
  --rule:#28383F; --rule-2:#3D515C;
  --copper:#E28B52; --copper-soft:#33221A;
  --phase:#6EB2DB; --phase-soft:#152833;
  --ok:#5CB88B; --ok-soft:#13291F;
  --warn:#D6A340; --warn-soft:#2B2313;
  --fault:#DE6F6D; --fault-soft:#2E1717;
  --shadow:0 1px 2px rgba(0,0,0,.4);
}

*{box-sizing:border-box}
body{
  margin:0; background:var(--paper); color:var(--ink);
  font-family:"IBM Plex Sans",system-ui,-apple-system,Segoe UI,sans-serif;
  font-size:15.5px; line-height:1.65; -webkit-font-smoothing:antialiased;
}
h1,h2,h3,h4,h5{font-family:"IBM Plex Sans Condensed","IBM Plex Sans",system-ui,sans-serif; text-wrap:balance; margin:0}
p{margin:0}
a{color:var(--phase); text-decoration:none; border-bottom:1px solid color-mix(in srgb,var(--phase) 35%,transparent)}
a:focus-visible,button:focus-visible{outline:2px solid var(--copper); outline-offset:2px}
code,.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
sup{font-size:.7em}

.book{max-width:960px; margin:0 auto; padding:0 22px 80px; background:var(--sheet)}

/* ============ TOP BAR (screen only) ============ */
.topbar{
  position:sticky; top:0; z-index:50; background:var(--sheet-2);
  border-bottom:1px solid var(--rule); padding:8px 22px; display:flex; gap:0; flex-wrap:wrap;
  align-items:center; font-family:"IBM Plex Mono",monospace; font-size:11px;
}
.topbar a{color:var(--ink-2); border:none; padding:3px 9px; white-space:nowrap}
.topbar a:hover{color:var(--copper)}
.topbar .bt{color:var(--copper); font-weight:600; padding-right:14px; letter-spacing:.1em}

/* ============ COVER ============ */
.cover{padding:76px 0 40px; border-bottom:3px double var(--ink); margin-bottom:6px}
.cover .eyebrow{
  font-family:"IBM Plex Mono",monospace; font-size:11.5px; letter-spacing:.2em;
  text-transform:uppercase; color:var(--copper); margin-bottom:18px;
}
.cover h1{font-size:clamp(38px,7vw,68px); font-weight:700; line-height:1.02; letter-spacing:-.02em; max-width:15ch}
.cover .sub{margin-top:20px; font-size:19px; color:var(--ink-2); max-width:54ch; line-height:1.5}
.cover .meta{
  margin-top:34px; display:grid; grid-template-columns:repeat(auto-fit,minmax(140px,1fr));
  border-top:1px solid var(--rule); border-left:1px solid var(--rule);
}
.cover .meta div{border-right:1px solid var(--rule); border-bottom:1px solid var(--rule); padding:11px 14px}
.cover .meta b{display:block; font-family:"IBM Plex Mono",monospace; font-size:10px; letter-spacing:.13em; text-transform:uppercase; color:var(--ink-3); font-weight:500}
.cover .meta span{font-family:"IBM Plex Sans Condensed",sans-serif; font-weight:600; font-size:16px}

/* ============ PARTS & CHAPTERS ============ */
.part{margin-top:64px; border-top:3px double var(--ink); padding-top:26px}
.part-n{font-family:"IBM Plex Mono",monospace; font-size:12px; letter-spacing:.22em; text-transform:uppercase; color:var(--copper); font-weight:600}
.part h2{font-size:clamp(28px,4.6vw,40px); font-weight:700; letter-spacing:-.015em; margin-top:6px}
.part .pdek{margin-top:12px; color:var(--ink-2); max-width:64ch; font-size:16px}
.part-toc{
  margin-top:20px; padding:14px 18px; background:var(--sheet-2); border:1px solid var(--rule);
  font-family:"IBM Plex Mono",monospace; font-size:12px; color:var(--ink-2);
  column-count:2; column-gap:28px;
}
.part-toc div{padding:2px 0; break-inside:avoid}
.part-toc b{color:var(--copper); font-weight:600; margin-right:8px}

.ch{margin-top:40px}
.ch>h3{
  font-size:22px; font-weight:700; letter-spacing:-.01em; padding-bottom:7px;
  border-bottom:2px solid var(--ink); display:flex; gap:12px; align-items:baseline;
}
.ch>h3 .cn{font-family:"IBM Plex Mono",monospace; font-size:13px; color:var(--copper); font-weight:600}
.ch>h4{font-size:16.5px; font-weight:600; margin-top:24px; color:var(--ink)}
.ch p{max-width:70ch}
.ch>p{margin-top:12px; color:var(--ink-2)}
.ch>p.lead{color:var(--ink); font-size:16.5px}
.ch>p+p{margin-top:11px}
.ch ul,.ch ol{max-width:70ch; color:var(--ink-2); padding-left:22px; margin:12px 0 0}
.ch li{margin-bottom:6px}
.ch li b,.ch li strong{color:var(--ink)}

/* ============ BOXES ============ */
.box{border:1px solid var(--rule); background:var(--sheet-2); padding:16px 20px; margin-top:18px; break-inside:avoid}
.box .bl{
  font-family:"IBM Plex Mono",monospace; font-size:10.5px; letter-spacing:.15em; text-transform:uppercase;
  display:block; margin-bottom:8px; font-weight:600;
}
.box p{color:var(--ink-2); font-size:14.8px; max-width:68ch}
.box p+p{margin-top:10px}
.box ul{margin:9px 0 0; padding-left:20px; color:var(--ink-2); font-size:14.8px}

.b-plain{border-left:4px solid var(--ink); background:var(--sheet-3); margin-top:14px}
.b-plain .bl{color:var(--ink)}
.b-plain p{color:var(--ink); font-size:15.4px; line-height:1.6}
.b-analogy{border-left:4px solid var(--phase); background:var(--phase-soft)}
.b-analogy .bl{color:var(--phase)}
.b-analogy p{color:var(--ink)}
.b-key{border-left:4px solid var(--copper); background:var(--copper-soft)}
.b-key .bl{color:var(--copper)}
.b-key p{color:var(--ink)}
.b-mistake{border-left:4px solid var(--fault); background:var(--fault-soft)}
.b-mistake .bl{color:var(--fault)}
.b-mem{border-left:4px solid var(--ok); background:var(--ok-soft)}
.b-mem .bl{color:var(--ok)}
.b-iq{border-left:4px solid var(--warn); background:var(--warn-soft)}
.b-iq .bl{color:var(--warn)}
.b-iq p{color:var(--ink); font-style:italic}

/* ============ FORMULA ============ */
.fml{
  border:1px solid var(--rule-2); background:var(--sheet); padding:16px 20px; margin-top:16px;
  text-align:center; break-inside:avoid;
}
.fml .eq{font-family:"IBM Plex Mono",monospace; font-size:19px; font-weight:600; color:var(--ink); letter-spacing:.01em}
.fml .eq small{font-size:13px; color:var(--ink-3); font-weight:400}
.fml .wh{margin-top:10px; font-family:"IBM Plex Mono",monospace; font-size:11.5px; color:var(--ink-3); line-height:1.8}
.fml.stack{text-align:left}
.fml.stack .eq{display:block; margin-bottom:6px; font-size:16px}

/* ============ WORKED EXAMPLE ============ */
.worked{border:1.5px solid var(--copper); margin-top:20px; break-inside:avoid; background:var(--sheet)}
.worked-h{
  background:var(--copper); color:#fff; padding:8px 16px;
  font-family:"IBM Plex Mono",monospace; font-size:11px; letter-spacing:.14em; text-transform:uppercase; font-weight:600;
}
.worked-b{padding:16px 18px}
.worked-b .given{background:var(--sheet-2); border:1px solid var(--rule); padding:11px 14px; font-family:"IBM Plex Mono",monospace; font-size:12.5px; line-height:1.85; color:var(--ink-2)}
.wstep{display:grid; grid-template-columns:32px 1fr; gap:0; margin-top:14px}
.wstep .wn{font-family:"IBM Plex Mono",monospace; font-size:12px; font-weight:600; color:var(--copper); padding-top:1px}
.wstep .wb{font-size:14.5px; color:var(--ink-2)}
.wstep .wb b{color:var(--ink)}
.wstep .wb .calc{
  font-family:"IBM Plex Mono",monospace; font-size:13px; color:var(--ink); background:var(--sheet-2);
  border-left:2px solid var(--rule-2); padding:6px 12px; margin-top:6px; display:block; overflow-x:auto;
}
.wans{margin-top:16px; border-top:1.5px solid var(--copper); padding-top:11px; font-size:15px}
.wans b{font-family:"IBM Plex Mono",monospace; font-size:11px; letter-spacing:.12em; text-transform:uppercase; color:var(--copper); display:block; margin-bottom:4px}

/* ============ FIGURES ============ */
figure{margin:22px 0 0; break-inside:avoid}
.dwg{border:1px solid var(--rule-2); background:var(--sheet)}
.dwg-scroll{overflow-x:auto}
.dwg svg{display:block; width:100%; height:auto}
figcaption{
  border-top:1px solid var(--rule); padding:9px 14px; font-family:"IBM Plex Mono",monospace;
  font-size:11px; color:var(--ink-3); background:var(--sheet-2); line-height:1.5;
}
figcaption b{color:var(--copper); font-weight:600}
.sv-block{fill:var(--sheet-2); stroke:var(--ink); stroke-width:1.3}
.sv-fill{fill:var(--sheet-3); stroke:var(--ink); stroke-width:1.3}
.sv-t{fill:var(--ink); font-family:"IBM Plex Mono",monospace; font-size:11px}
.sv-tb{fill:var(--ink); font-family:"IBM Plex Mono",monospace; font-size:11px; font-weight:600}
.sv-s{fill:var(--ink-3); font-family:"IBM Plex Mono",monospace; font-size:9.5px}
.sv-l{stroke:var(--ink); stroke-width:1.4; fill:none}
.sv-l2{stroke:var(--ink-3); stroke-width:1; fill:none}
.sv-dash{stroke:var(--ink-3); stroke-width:1.1; fill:none; stroke-dasharray:5 4}
.sv-a{stroke:var(--copper); stroke-width:2.2; fill:none}
.sv-b{stroke:var(--phase); stroke-width:2.2; fill:none}
.sv-cu{fill:var(--copper)}
.sv-ph{fill:var(--phase)}
.sv-ok{stroke:var(--ok); fill:none; stroke-width:2}
.sv-bad{stroke:var(--fault); fill:none; stroke-width:2}

/* ============ TABLES ============ */
.tw{overflow-x:auto; border:1px solid var(--rule-2); background:var(--sheet); margin-top:18px; break-inside:avoid}
table{border-collapse:collapse; width:100%; min-width:520px; font-size:13.8px}
th{
  text-align:left; font-family:"IBM Plex Mono",monospace; font-size:10px; letter-spacing:.1em;
  text-transform:uppercase; color:var(--ink-3); font-weight:500;
  padding:9px 12px; border-bottom:1.5px solid var(--rule-2); background:var(--sheet-2); vertical-align:bottom;
}
td{padding:9px 12px; border-bottom:1px solid var(--rule); vertical-align:top; color:var(--ink-2)}
tr:last-child td{border-bottom:none}
td b,td strong{color:var(--ink); font-weight:600}
td.n,th.n{font-family:"IBM Plex Mono",monospace; font-variant-numeric:tabular-nums; white-space:nowrap}

/* ============ WORKBOOK ============ */
.wbk{border:2px solid var(--ink); margin-top:28px; break-inside:avoid; background:var(--sheet)}
.wbk-h{
  background:var(--ink); color:var(--sheet); padding:9px 16px; display:flex; justify-content:space-between;
  gap:14px; flex-wrap:wrap; align-items:baseline;
}
.wbk-h b{font-family:"IBM Plex Sans Condensed",sans-serif; font-size:16px; font-weight:700; letter-spacing:.02em}
.wbk-h span{font-family:"IBM Plex Mono",monospace; font-size:10.5px; letter-spacing:.1em; text-transform:uppercase; opacity:.75}
.wbk-b{padding:18px}
.q{margin-top:20px; break-inside:avoid}
.q:first-child{margin-top:0}
.q>p{font-size:14.8px; color:var(--ink); max-width:70ch}
.q>p .qn{font-family:"IBM Plex Mono",monospace; font-weight:600; color:var(--copper); margin-right:8px}
.lines{margin-top:8px}
.lines .ln{height:27px; border-bottom:1px solid var(--rule-2)}
.sketch{
  margin-top:10px; border:1.5px dashed var(--rule-2); position:relative;
  display:flex; align-items:flex-start; justify-content:flex-end;
}
.sketch span{
  font-family:"IBM Plex Mono",monospace; font-size:9.5px; letter-spacing:.1em; text-transform:uppercase;
  color:var(--ink-3); padding:5px 9px;
}
.ansref{margin-top:10px; font-family:"IBM Plex Mono",monospace; font-size:10.5px; color:var(--ink-3); letter-spacing:.05em}

/* ============ ANSWERS ============ */
.ans{margin-top:22px; break-inside:avoid}
.ans h5{font-family:"IBM Plex Mono",monospace; font-size:12px; color:var(--copper); letter-spacing:.08em; margin-bottom:6px}
.ans p{font-size:14.5px; color:var(--ink-2); max-width:70ch}
.ans p+p{margin-top:8px}
.ans .calc{font-family:"IBM Plex Mono",monospace; font-size:12.5px; color:var(--ink); background:var(--sheet-2); border-left:2px solid var(--copper); padding:7px 12px; margin-top:7px; display:block; overflow-x:auto}

/* ============ GRIDS ============ */
.g2{display:grid; grid-template-columns:repeat(auto-fit,minmax(280px,1fr)); gap:16px; margin-top:18px}
.g3{display:grid; grid-template-columns:repeat(auto-fit,minmax(200px,1fr)); gap:14px; margin-top:18px}
.card{border:1px solid var(--rule); background:var(--sheet-2); padding:15px 17px; break-inside:avoid}
.card h5{font-size:14.5px; font-weight:600; margin-bottom:7px; color:var(--ink)}
.card p{font-size:14px; color:var(--ink-2)}
.card ul{margin:8px 0 0; padding-left:19px; font-size:14px; color:var(--ink-2)}

/* ============ FLASHCARDS ============ */
.flash{display:grid; grid-template-columns:repeat(auto-fit,minmax(215px,1fr)); gap:0; margin-top:18px; border-top:1px dashed var(--rule-2); border-left:1px dashed var(--rule-2)}
.fc{border-right:1px dashed var(--rule-2); border-bottom:1px dashed var(--rule-2); padding:12px 14px; min-height:118px; break-inside:avoid}
.fc b{display:block; font-family:"IBM Plex Sans Condensed",sans-serif; font-size:14.5px; font-weight:700; margin-bottom:6px; color:var(--ink)}
.fc span{font-size:12.8px; color:var(--ink-2); line-height:1.55}

/* ============ MISC ============ */
.pill{display:inline-block; font-family:"IBM Plex Mono",monospace; font-size:9.5px; letter-spacing:.09em; text-transform:uppercase; padding:2px 7px; border:1px solid currentColor}
.p-crit{color:var(--fault); background:var(--fault-soft)}
.p-hi{color:var(--warn); background:var(--warn-soft)}
.p-md{color:var(--phase); background:var(--phase-soft)}
.p-ok{color:var(--ok); background:var(--ok-soft)}
.printnote{border:2px dashed var(--copper); padding:16px 20px; margin-top:26px; background:var(--copper-soft)}
.printnote b{display:block; font-family:"IBM Plex Mono",monospace; font-size:11px; letter-spacing:.13em; text-transform:uppercase; color:var(--copper); margin-bottom:8px}
.printnote p{font-size:14.5px; color:var(--ink); max-width:68ch}
.printnote ul{margin:9px 0 0; padding-left:20px; font-size:14.5px; color:var(--ink)}
hr.thin{border:none; border-top:1px solid var(--rule); margin:26px 0 0}

/* ============ PRINT ============ */
@media print{
  @page{ size:A4; margin:14mm 13mm 16mm; }
  :root{
    --paper:#fff; --sheet:#fff; --sheet-2:#F4F6F7; --sheet-3:#E9EDEF;
    --ink:#000; --ink-2:#26333A; --ink-3:#5A6B75;
    --rule:#BCC7CD; --rule-2:#8B9AA3;
    --copper:#93481D; --copper-soft:#F6EAE1;
    --phase:#12506F; --phase-soft:#E4EDF3;
    --ok:#1E5F42; --ok-soft:#E2F0E8; --warn:#75500B; --warn-soft:#F8F0DB;
    --fault:#8A2A2D; --fault-soft:#F9E5E5; --shadow:none;
  }
  html,body{background:#fff !important; color:#000 !important; font-size:10.2pt; line-height:1.5}
  body{-webkit-print-color-adjust:exact; print-color-adjust:exact}
  .book{max-width:none; padding:0; background:#fff}
  .topbar,.noprint{display:none !important}
  a{color:#000 !important; border-bottom:none !important}
  .cover{padding:34mm 0 0; min-height:0; break-after:page}
  .toc-page{break-after:page}
  .part{break-before:page; margin-top:0; padding-top:0}
  .ch{margin-top:22px}
  .ch>h3{break-after:avoid}
  .ch>h4{break-after:avoid}
  .box,.fml,.worked,figure,.tw,.wbk,.card,.q,.ans,.fc{break-inside:avoid}
  .wbk{break-before:auto}
  .dwg-scroll{overflow:visible}
  .dwg svg{min-width:0 !important; max-width:100%}
  table{min-width:0 !important; font-size:9pt}
  .cover h1{font-size:44pt}
  .part h2{font-size:26pt}
  .ch>h3{font-size:15pt}
  .lines .ln{height:9mm}
}
@media (prefers-reduced-motion:reduce){*{transition:none!important;animation:none!important}}
</style>

<nav class="topbar noprint">
  <span class="bt">PARTS</span>
  <a href="#p1">1 · Electricity</a>
  <a href="#p2">2 · Circuits</a>
  <a href="#p3">3 · Equipment</a>
  <a href="#p4">4 · Critical power</a>
  <a href="#p5">5 · Drawings</a>
  <a href="#p6">6 · Calculations</a>
  <a href="#p7">7 · Commissioning</a>
  <a href="#p8">8 · Site</a>
  <a href="#p9">9 · Interview</a>
  <a href="#p10">10 · Answers</a>
  <a href="#pa">A · Appendix</a>
</nav>

<div class="book">

<!-- ==================== COVER ==================== -->
<header class="cover">
  <div class="eyebrow">Volume II · Print &amp; work offline</div>
  <h1>Critical Power Field Manual</h1>
  <p class="sub">Electrical engineering for data centres, built from the ground up — plain words, worked numbers, and a lot of drawings. Written for a switchboard project engineer moving to site.</p>
  <div class="meta">
    <div><b>Parts</b><span>11</span></div>
    <div><b>Diagrams</b><span>40+</span></div>
    <div><b>Worked examples</b><span>30+</span></div>
    <div><b>Practice questions</b><span>90+</span></div>
    <div><b>Answers</b><span>Part 10</span></div>
    <div><b>Starts at</b><span>Ohm's law</span></div>
  </div>
</header>

<div class="printnote noprint">
  <b>Before you print</b>
  <p>Settings that matter, in order of how badly they break the page if you get them wrong:</p>
  <ul>
    <li><b>Background graphics: ON.</b> Under "More settings" in the browser print dialog. Without this, every shaded box and diagram fill disappears.</li>
    <li><b>Paper: A4, Portrait, Scale 100%</b> (not "Fit to page").</li>
    <li><b>Margins: Default.</b> The page already sets its own.</li>
    <li>Print from a desktop browser, not your phone.</li>
    <li>Colour if you can — the A-side / B-side power paths are colour-coded. It still works in greyscale, because every coded line also differs in weight or dash pattern.</li>
  </ul>
</div>

<!-- ==================== HOW TO USE ==================== -->
<section class="ch toc-page" id="how">
  <h3><span class="cn">00</span> How to use this manual</h3>

  <p class="lead">This is a workbook, not a textbook. If you read it straight through like a novel, almost none of it will stay in your head. Worked properly, most of it will.</p>

  <div class="box b-key">
    <span class="bl">The loop — every single chapter</span>
    <p><b>Read</b> the plain-English explanation (2–4 minutes) → <b>Look</b> at the diagram until you could redraw it → <b>Cover the page and redraw it</b> badly from memory → <b>Work</b> the example with a pen → <b>Answer</b> the workbook questions → <b>Check</b> against Part 10 → move on.</p>
    <p>The step people skip is redrawing from memory. It is the step that does the work. Being wrong and seeing why is what builds the memory — reading a correct diagram builds almost nothing.</p>
  </div>

  <h4>What the boxes mean</h4>
  <div class="g2">
    <div class="box b-plain" style="margin-top:0"><span class="bl">In plain words</span><p>Every chapter opens with this. The whole idea explained as if to a ten-year-old, with no jargon at all. If you only read these boxes, you'd still understand how a data centre works.</p></div>
    <div class="box b-analogy" style="margin-top:0"><span class="bl">Analogy</span><p>An everyday comparison, given <i>before</i> the technical words. If a chapter isn't landing, come back to this box.</p></div>
    <div class="box b-key" style="margin-top:0"><span class="bl">Key fact</span><p>The thing to remember if you remember nothing else from that chapter.</p></div>
    <div class="box b-mistake" style="margin-top:0"><span class="bl">Common mistake</span><p>What engineers actually get wrong. Interviewers ask about these deliberately.</p></div>
    <div class="box b-mem" style="margin-top:0"><span class="bl">Memory trick</span><p>A hook for recall under pressure. Deliberately silly — that's why it works.</p></div>
    <div class="box b-iq" style="margin-top:0"><span class="bl">Interview question</span><p>A real question this chapter answers. Practise it out loud, not in your head.</p></div>
    <div class="card" style="border:1.5px solid var(--copper)"><h5 style="color:var(--copper); font-family:'IBM Plex Mono',monospace; font-size:11px; letter-spacing:.14em; text-transform:uppercase">Worked example</h5><p>A full calculation, step by step, with the method spelled out. Do it yourself first, then compare.</p></div>
  </div>

  <h4>The workbook blocks</h4>
  <p>At the end of every Part there's a black-bordered workbook. It has ruled lines for calculations and dashed boxes for sketching. Answers are all together in <b>Part 10</b>, indexed by question number — so W4.6 means Workbook 4, question 6.</p>

  <div class="box b-mistake">
    <span class="bl">Don't do this</span>
    <p>Don't look at the answer before attempting the question. It feels efficient and it is completely useless. Your brain files "I recognise this" and not "I can do this". In an interview, recognition is worth nothing.</p>
  </div>

  <h4>A suggested weekend</h4>
  <div class="tw">
    <table>
      <thead><tr><th>Session</th><th>Cover</th><th>Why</th></tr></thead>
      <tbody>
        <tr><td class="n"><b>Sat AM</b></td><td>Part 1 + Workbook 1</td><td>Fundamentals. Everything else depends on this.</td></tr>
        <tr><td class="n"><b>Sat PM</b></td><td>Parts 2 &amp; 3 + Workbooks</td><td>Circuits and equipment. Part 3 is close to your day job — it'll go fast.</td></tr>
        <tr><td class="n"><b>Sat eve</b></td><td>Part 5 (drawings)</td><td>Lighter reading. Trace the SLDs with a finger, don't calculate.</td></tr>
        <tr><td class="n"><b>Sun AM</b></td><td>Part 4 (critical power)</td><td>The big one. Your largest gap. Give it your freshest hours.</td></tr>
        <tr><td class="n"><b>Sun PM</b></td><td>Part 6 (calculations)</td><td>Pen and paper. Work every example.</td></tr>
        <tr><td class="n"><b>Sun eve</b></td><td>Parts 7–9, skim</td><td>Commissioning, site, interview. Read once, don't grind.</td></tr>
      </tbody>
    </table>
  </div>
  <p style="margin-top:14px">Take a real break every 25–30 minutes. Not a phone break — a walk, a kettle, a stretch. If you push through fatigue you'll spend Sunday re-reading Saturday.</p>
</section>

<!-- ==================== PART 1 ==================== -->
<div class="part" id="p1">
  <div class="part-n">Part One</div>
  <h2>Electricity, from absolutely nothing</h2>
  <p class="pdek">Every single thing in a data centre — a 5 MW generator, a 500 kVA UPS, a busbar the size of your arm — obeys the rules in this Part. There are only about six of them. Get these solid and the rest of the manual is just applying them to bigger equipment.</p>
  <div class="part-toc">
    <div><b>1.1</b> What electricity actually is</div>
    <div><b>1.2</b> Voltage, current, resistance</div>
    <div><b>1.3</b> Power — watts and work</div>
    <div><b>1.4</b> AC and DC</div>
    <div><b>1.5</b> Frequency and the sine wave</div>
    <div><b>1.6</b> One phase and three phases</div>
    <div><b>1.7</b> Star, delta and the √3</div>
    <div><b>1.8</b> kW, kVA, kVAr, power factor</div>
    <div><b>1.9</b> The formulas you must own</div>
    <div><b>W1</b> Workbook One</div>
  </div>
</div>

<!-- ---------- 1.1 ---------- -->
<section class="ch" id="c11">
  <h3><span class="cn">1.1</span> What electricity actually is</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Everything around you is made of tiny bits called <b>atoms</b>. Atoms have even tinier bits inside them called <b>electrons</b>, and in metals like copper, some of those electrons are loose — they can wander about. Electricity is just those loose electrons all being pushed in the same direction at the same time. That's it. A wire is a pipe full of loose electrons, and a power station is a giant pump that pushes them.</p>
    <p>When electrons get pushed through something, they bump into it and make it warm, or spin it, or light it up. That's how we get heat, motion and light out of a wire.</p>
  </div>

  <p class="lead">Copper is used for wiring because it has a lot of loose electrons and lets them move easily. Plastic has almost none that can move, which is why we wrap copper in it — the plastic stops the electrons escaping sideways into you.</p>

  <p>You will never need to think about electrons again after this page. Engineers work one level up, with three quantities that describe what the electrons are doing: how hard they're being pushed, how many are flowing, and how much the material is fighting them. Those three are voltage, current and resistance.</p>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 420" role="img" aria-label="Water pipe analogy showing tank pressure as voltage, flow rate as current, a narrow pipe section as resistance and a water wheel as the load, with the equivalent electrical circuit below">
        <defs>
          <marker id="fa" markerWidth="9" markerHeight="9" refX="7" refY="3" orient="auto"><path d="M0,0 L0,6 L7,3 z" fill="var(--phase)"/></marker>
          <marker id="fk" markerWidth="9" markerHeight="9" refX="7" refY="3" orient="auto"><path d="M0,0 L0,6 L7,3 z" fill="var(--ink)"/></marker>
        </defs>

        <text x="20" y="22" class="sv-tb">THE WATER VERSION</text>

        <!-- tank -->
        <rect x="40" y="46" width="104" height="132" class="sv-block"/>
        <rect x="43" y="72" width="98" height="103" fill="var(--phase-soft)" stroke="none"/>
        <path d="M43 72 L141 72" stroke="var(--phase)" stroke-width="1.6"/>
        <path d="M164 52 L164 172" stroke="var(--copper)" stroke-width="1.4" marker-end="url(#fa)"/>
        <path d="M160 52 L168 52 M160 172 L168 172" stroke="var(--copper)" stroke-width="1.4"/>
        <text x="176" y="102" class="sv-t" fill="var(--copper)">HEIGHT =</text>
        <text x="176" y="116" class="sv-t" fill="var(--copper)">PRESSURE</text>
        <text x="176" y="132" class="sv-tb" fill="var(--copper)">= VOLTAGE</text>

        <!-- pipe -->
        <path d="M144 158 L340 158" class="sv-l"/>
        <path d="M144 178 L340 178" class="sv-l"/>
        <!-- restriction -->
        <path d="M340 158 L380 166 L440 166 L480 158" class="sv-l"/>
        <path d="M340 178 L380 170 L440 170 L480 178" class="sv-l"/>
        <text x="410" y="200" class="sv-t" text-anchor="middle">NARROW BIT</text>
        <text x="410" y="214" class="sv-tb" text-anchor="middle">= RESISTANCE</text>
        <path d="M480 158 L610 158" class="sv-l"/>
        <path d="M480 178 L610 178" class="sv-l"/>

        <!-- flow arrows -->
        <path d="M200 168 L260 168" stroke="var(--phase)" stroke-width="2" marker-end="url(#fa)"/>
        <path d="M520 168 L580 168" stroke="var(--phase)" stroke-width="2" marker-end="url(#fa)"/>
        <text x="230" y="140" class="sv-t" text-anchor="middle" fill="var(--phase)">FLOW RATE</text>
        <text x="230" y="126" class="sv-tb" text-anchor="middle" fill="var(--phase)">= CURRENT</text>

        <!-- wheel -->
        <circle cx="660" cy="168" r="42" class="sv-block"/>
        <path d="M660 126 L660 210 M618 168 L702 168 M630 138 L690 198 M690 138 L630 198" class="sv-l2"/>
        <text x="660" y="232" class="sv-t" text-anchor="middle">WATER WHEEL</text>
        <text x="660" y="246" class="sv-tb" text-anchor="middle">= THE LOAD</text>
        <text x="660" y="262" class="sv-s" text-anchor="middle">lamp, motor, server</text>

        <path d="M40 300 L860 300" class="sv-dash"/>
        <text x="20" y="330" class="sv-tb">THE ELECTRICAL VERSION</text>

        <!-- battery -->
        <path d="M92 356 L92 396" stroke="var(--copper)" stroke-width="3"/>
        <path d="M104 366 L104 386" stroke="var(--copper)" stroke-width="1.6"/>
        <text x="60" y="380" class="sv-tb" text-anchor="middle" fill="var(--copper)">230 V</text>
        <text x="98" y="414" class="sv-s" text-anchor="middle">supply</text>

        <path d="M92 356 L92 344 L400 344" class="sv-l"/>
        <path d="M104 396 L104 408 L400 408" class="sv-l"/>

        <!-- resistor -->
        <rect x="400" y="332" width="80" height="24" class="sv-block"/>
        <text x="440" y="326" class="sv-t" text-anchor="middle">RESISTANCE</text>
        <path d="M480 344 L620 344" class="sv-l"/>
        <path d="M400 408 L620 408" class="sv-l"/>

        <!-- lamp -->
        <circle cx="660" cy="376" r="28" class="sv-block"/>
        <path d="M640 356 L680 396 M680 356 L640 396" class="sv-l"/>
        <path d="M620 344 L660 344 L660 348" class="sv-l"/>
        <path d="M620 408 L660 408 L660 404" class="sv-l"/>
        <text x="712" y="380" class="sv-t">LOAD</text>

        <path d="M250 330 L310 330" stroke="var(--phase)" stroke-width="2" marker-end="url(#fa)"/>
        <text x="280" y="320" class="sv-t" text-anchor="middle" fill="var(--phase)">CURRENT</text>
      </svg>
    </div><figcaption><b>FIG 1.1</b> — The water analogy. Pressure pushes, flow moves, the narrow section resists, the wheel does the work. Electricity behaves the same way, and this picture will keep working for you all the way up to a 22 kV substation.</figcaption></div>
  </figure>

  <div class="box b-mem">
    <span class="bl">Memory trick</span>
    <p><b>Voltage pushes. Current flows. Resistance fights.</b> Say it three times. Nearly every fundamentals question is a rearrangement of those six words.</p>
  </div>
</section>

<!-- ---------- 1.2 ---------- -->
<section class="ch" id="c12">
  <h3><span class="cn">1.2</span> Voltage, current and resistance</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p><b>Voltage</b> is how hard the electricity is being pushed. Like water pressure. Measured in <b>volts (V)</b>. A torch battery pushes with 1.5 V. An Australian power point pushes with 230 V. The wires in the street push with 22,000 V.</p>
    <p><b>Current</b> is how much electricity is actually flowing. Like litres per second in a pipe. Measured in <b>amps (A)</b>. A phone charger draws about 1 amp. A kettle draws about 10. A big data centre switchboard carries 4,000.</p>
    <p><b>Resistance</b> is how much the thing fights the flow. Like a kink in a hose. Measured in <b>ohms</b>, written with the symbol <b>Ω</b>. A thick copper bar has almost none. A heater element has a lot — which is exactly why it gets hot.</p>
  </div>

  <p class="lead">These three are tied together by one equation, and it is the single most useful thing in electrical engineering. It's called <b>Ohm's law</b>, after Georg Ohm, who worked it out in 1827.</p>

  <div class="fml">
    <div class="eq">V = I × R</div>
    <div class="wh">V = voltage in volts &nbsp;·&nbsp; I = current in amps &nbsp;·&nbsp; R = resistance in ohms (Ω)</div>
  </div>

  <p><b>Why is current called "I"?</b> It's from the French <i>intensité du courant</i> — intensity of current. There's no logic to remember, it's just historical. Everyone uses I.</p>

  <p>Because it's a simple multiplication, you can rearrange it three ways depending on what you're missing:</p>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 250" role="img" aria-label="Ohm's law triangle with V on top and I times R below, shown three times with a different quantity covered each time to give the three rearranged formulas">
        <text x="20" y="24" class="sv-tb">COVER THE ONE YOU WANT — WHAT'S LEFT IS THE SUM</text>

        <!-- triangle 1 -->
        <path d="M150 60 L80 190 L220 190 Z" class="sv-block"/>
        <path d="M110 130 L190 130" class="sv-l"/>
        <path d="M150 130 L150 190" class="sv-l"/>
        <circle cx="150" cy="98" r="20" fill="var(--copper)"/>
        <text x="150" y="105" text-anchor="middle" fill="var(--sheet)" font-family="IBM Plex Mono" font-size="17" font-weight="600">V</text>
        <text x="122" y="168" class="sv-tb" text-anchor="middle" font-size="17">I</text>
        <text x="180" y="168" class="sv-tb" text-anchor="middle" font-size="17">R</text>
        <text x="150" y="220" class="sv-tb" text-anchor="middle" fill="var(--copper)">V = I × R</text>
        <text x="150" y="236" class="sv-s" text-anchor="middle">cover V</text>

        <!-- triangle 2 -->
        <path d="M450 60 L380 190 L520 190 Z" class="sv-block"/>
        <path d="M410 130 L490 130" class="sv-l"/>
        <path d="M450 130 L450 190" class="sv-l"/>
        <text x="450" y="105" class="sv-tb" text-anchor="middle" font-size="17">V</text>
        <circle cx="422" cy="161" r="19" fill="var(--copper)"/>
        <text x="422" y="168" text-anchor="middle" fill="var(--sheet)" font-family="IBM Plex Mono" font-size="17" font-weight="600">I</text>
        <text x="480" y="168" class="sv-tb" text-anchor="middle" font-size="17">R</text>
        <text x="450" y="220" class="sv-tb" text-anchor="middle" fill="var(--copper)">I = V ÷ R</text>
        <text x="450" y="236" class="sv-s" text-anchor="middle">cover I</text>

        <!-- triangle 3 -->
        <path d="M750 60 L680 190 L820 190 Z" class="sv-block"/>
        <path d="M710 130 L790 130" class="sv-l"/>
        <path d="M750 130 L750 190" class="sv-l"/>
        <text x="750" y="105" class="sv-tb" text-anchor="middle" font-size="17">V</text>
        <text x="722" y="168" class="sv-tb" text-anchor="middle" font-size="17">I</text>
        <circle cx="780" cy="161" r="19" fill="var(--copper)"/>
        <text x="780" y="168" text-anchor="middle" fill="var(--sheet)" font-family="IBM Plex Mono" font-size="17" font-weight="600">R</text>
        <text x="750" y="220" class="sv-tb" text-anchor="middle" fill="var(--copper)">R = V ÷ I</text>
        <text x="750" y="236" class="sv-s" text-anchor="middle">cover R</text>
      </svg>
    </div><figcaption><b>FIG 1.2</b> — The Ohm's law triangle. V sits on top, I and R sit side by side underneath. Cover the letter you want to find and the remaining two show you the sum: side-by-side means multiply, one-above-the-other means divide.</figcaption></div>
  </figure>

  <div class="worked">
    <div class="worked-h">Worked example 1.1 — a heater element</div>
    <div class="worked-b">
      <div class="given">A 230 V heater element has a resistance of 23 Ω.<br>Find the current it draws.</div>
      <div class="wstep"><div class="wn">1</div><div class="wb">We want current, so cover <b>I</b> on the triangle. That leaves V over R.
        <span class="calc">I = V ÷ R</span></div></div>
      <div class="wstep"><div class="wn">2</div><div class="wb">Put the numbers in.
        <span class="calc">I = 230 ÷ 23 = 10 A</span></div></div>
      <div class="wstep"><div class="wn">3</div><div class="wb">Sanity check: a 10 A load on a 230 V socket is about a kettle. That's believable for a heater, so we haven't slipped a decimal point.</div></div>
      <div class="wans"><b>Answer</b>10 amps. Which is why it needs a 16 A circuit breaker and not a 10 A one — a breaker sized exactly at the load current will nuisance-trip.</div>
    </div>
  </div>

  <h4>Why resistance makes heat</h4>
  <p>When electrons are forced through a resistance, they collide with the material and give up energy as heat. This is not a side effect you can design away — it is a law. It is why:</p>
  <ul>
    <li>A heater element is deliberately made with high resistance.</li>
    <li>A cable that is too thin gets hot and eventually catches fire — a thin cable has more resistance than a thick one.</li>
    <li>A loose bolted connection on a busbar is dangerous. A loose joint has resistance where there should be none, so it heats up, which makes it looser, which makes it hotter. This is called <b>thermal runaway</b>, and it is the number-one cause of switchboard fires.</li>
  </ul>

  <div class="box b-key">
    <span class="bl">Key fact — one you can use at work tomorrow</span>
    <p>Heat produced = <b>I² × R</b>. Notice the current is <i>squared</i>. Double the current and you get <b>four times</b> the heat, not twice. This is the reason temperature rise testing exists in AS/NZS 61439, and the reason a switchboard that's fine at 2,000 A can cook itself at 3,000 A.</p>
  </div>

  <div class="box b-iq">
    <span class="bl">Interview question</span>
    <p>"Why does a loose termination in a switchboard cause a fire?"</p>
  </div>
  <p style="margin-top:10px; font-size:14.5px"><b>Good answer:</b> A loose joint introduces resistance in a place designed to have almost none. Current through that resistance produces heat at I²R. The heat oxidises and degrades the joint, raising the resistance further, producing more heat. It's a runaway cycle. That's why torque settings on terminations are specified, why we thermographically scan boards, and why re-torque checks appear on the ITP.</p>
</section>

<!-- ---------- 1.3 ---------- -->
<section class="ch" id="c13">
  <h3><span class="cn">1.3</span> Power — how much work is being done</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Voltage and current on their own don't tell you how much <i>work</i> is happening. A tiny trickle at huge pressure does very little. A huge flow at almost no pressure also does very little. You need both together.</p>
    <p><b>Power</b> is pressure multiplied by flow — how fast energy is actually being delivered. It's measured in <b>watts (W)</b>. A thousand watts is a <b>kilowatt (kW)</b>. A million watts is a <b>megawatt (MW)</b>.</p>
    <p>A phone charger is about 20 watts. A kettle is 2,000 watts (2 kW). A house at its busiest might be 10 kW. One rack of servers is 10–20 kW. A big Melbourne data centre is 80,000,000 watts — 80 MW. Same idea, just bigger numbers.</p>
  </div>

  <div class="fml">
    <div class="eq">P = V × I</div>
    <div class="wh">P = power in watts &nbsp;·&nbsp; V = volts &nbsp;·&nbsp; I = amps<br>(this is the single-phase version — three-phase gets one extra term, coming in 1.7)</div>
  </div>

  <p>Combine it with Ohm's law and you get two more useful forms. You don't need to memorise these — just know they exist, because sometimes you know the resistance but not the current:</p>

  <div class="fml stack">
    <div class="eq">P = I² × R <small>— when you know current and resistance</small></div>
    <div class="eq">P = V² ÷ R <small>— when you know voltage and resistance</small></div>
  </div>

  <h4>Power versus energy — the difference that trips people up</h4>
  <p><b>Power</b> is a rate: how fast energy is being used, right now. <b>Energy</b> is power multiplied by time: how much was used in total.</p>
  <ul>
    <li>A 2 kW kettle running for 1 hour uses 2 <b>kilowatt-hours (kWh)</b> of energy.</li>
    <li>Your electricity bill charges you for kWh — energy. It doesn't care how fast you used it.</li>
    <li>A generator is rated in kW — power. A fuel tank is sized in kWh — energy. That's the whole logic of sizing a generator's fuel storage.</li>
    <li>A UPS is rated in kVA — power. Its battery is sized in kWh (or amp-hours) — energy. Same logic again.</li>
  </ul>

  <div class="box b-mistake">
    <span class="bl">Common mistake</span>
    <p>Saying "the UPS is 500 kVA so it'll last 10 minutes". A kVA rating tells you <b>how much load</b> it can carry, not <b>for how long</b>. How long is decided entirely by the battery. A 500 kVA UPS might have 5 minutes of battery or 30 — the UPS rating says nothing about it. Power and energy are different questions.</p>
  </div>

  <div class="worked">
    <div class="worked-h">Worked example 1.2 — a rack of servers</div>
    <div class="worked-b">
      <div class="given">A server rack draws 12 kW at 230 V single phase (simplified — real racks are three-phase).<br>(a) What current does it draw? (b) How much energy in a 30-day month?</div>
      <div class="wstep"><div class="wn">1</div><div class="wb">Rearrange P = V × I to find current.
        <span class="calc">I = P ÷ V</span></div></div>
      <div class="wstep"><div class="wn">2</div><div class="wb">Convert kW to W first — always work in base units.
        <span class="calc">12 kW = 12,000 W
I = 12,000 ÷ 230 = 52.2 A</span></div></div>
      <div class="wstep"><div class="wn">3</div><div class="wb">For energy, multiply power by hours. Servers run flat out, 24 hours a day.
        <span class="calc">Hours = 30 × 24 = 720 h
Energy = 12 kW × 720 h = 8,640 kWh</span></div></div>
      <div class="wans"><b>Answer</b>(a) 52.2 A &nbsp; (b) 8,640 kWh per month — from <i>one rack</i>. Multiply by 40 racks in a data hall and you can see why data centres negotiate their own electricity contracts.</div>
    </div>
  </div>
</section>

<!-- ---------- 1.4 ---------- -->
<section class="ch" id="c14">
  <h3><span class="cn">1.4</span> AC and DC</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>There are two ways to push electrons down a wire.</p>
    <p><b>DC</b> (direct current) pushes them steadily in one direction, always. Like a tap left running. Batteries do this. Your phone runs on DC.</p>
    <p><b>AC</b> (alternating current) pushes them one way, then the other way, then back again — very fast, 50 times a second in Australia. The electrons barely move at all; they just jiggle back and forth. But the <i>energy</i> still travels down the wire. Everything from the street runs on AC.</p>
    <p>It sounds mad that jiggling works. It does, and it won, because AC has one enormous advantage: you can change its voltage very easily with a transformer. DC can't do that nearly as simply.</p>
  </div>

  <p class="lead">Why voltage-changing matters so much: to send power a long way you want <b>high voltage and low current</b>, because heat loss is I²R and low current means tiny losses. But high voltage is lethal and needs huge clearances, so you want <b>low voltage</b> at the point of use. AC lets you have both — high for transport, low for use — by stepping it up and down with transformers.</p>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 300" role="img" aria-label="Graph comparing direct current shown as a flat horizontal line with alternating current shown as a sine wave crossing zero and reversing direction fifty times per second">
        <!-- axes DC -->
        <path d="M60 40 L60 160" class="sv-l2"/>
        <path d="M60 100 L410 100" class="sv-l2"/>
        <text x="40" y="60" class="sv-s" text-anchor="end">+</text>
        <text x="40" y="148" class="sv-s" text-anchor="end">−</text>
        <text x="60" y="30" class="sv-tb">DC — DIRECT CURRENT</text>
        <path d="M60 70 L410 70" class="sv-a"/>
        <text x="235" y="60" class="sv-t" text-anchor="middle" fill="var(--copper)">always the same, always one direction</text>
        <text x="235" y="182" class="sv-s" text-anchor="middle">battery · solar panel · UPS battery string · inside every server</text>

        <!-- axes AC -->
        <path d="M500 40 L500 160" class="sv-l2"/>
        <path d="M500 100 L860 100" class="sv-l2"/>
        <text x="480" y="60" class="sv-s" text-anchor="end">+</text>
        <text x="480" y="148" class="sv-s" text-anchor="end">−</text>
        <text x="500" y="30" class="sv-tb">AC — ALTERNATING CURRENT</text>
        <polyline points="500,100 515,90.6 530,82 545,75.2 560,70 575,66.7 590,65 605,66.7 620,70 635,75.2 650,82 665,90.6 680,100 695,109.4 710,118 725,124.8 740,130 755,133.3 770,135 785,133.3 800,130 815,124.8 830,118 845,109.4 860,100" class="sv-b"/>
        <path d="M500 168 L680 168" stroke="var(--phase)" stroke-width="1.2"/>
        <path d="M500 164 L500 172 M680 164 L680 172" stroke="var(--phase)" stroke-width="1.2"/>
        <text x="590" y="184" class="sv-t" text-anchor="middle" fill="var(--phase)">one cycle = 1/50 second = 20 ms</text>
        <text x="770" y="88" class="sv-s" text-anchor="middle">pushing</text>
        <text x="770" y="76" class="sv-s" text-anchor="middle">the other way</text>

        <path d="M40 220 L860 220" class="sv-dash"/>
        <text x="60" y="248" class="sv-tb">WHY AC WON</text>
        <text x="60" y="268" class="sv-t">Transformers only work on AC. High voltage to travel (low current = low loss), low voltage to use (safe).</text>
        <text x="60" y="286" class="sv-t">A transformer has no moving parts, lasts 40 years, and is about 99% efficient. Nothing else comes close.</text>
      </svg>
    </div><figcaption><b>FIG 1.4</b> — DC holds steady; AC reverses 50 times a second. The reversal is what lets a transformer work, and transformers are why the whole world runs on AC.</figcaption></div>
  </figure>

  <h4>Where you'll meet DC in a data centre</h4>
  <p>Even though the building runs on AC, DC is everywhere inside it:</p>
  <ul>
    <li><b>UPS batteries</b> are DC. The UPS converts incoming AC to DC to charge them, then back to AC to feed the load.</li>
    <li><b>Server power supplies</b> convert AC to DC internally. Chips run on about 1 volt DC.</li>
    <li><b>Control and protection circuits</b> in switchboards often run on 24 V or 110 V DC, fed from a small battery — so protection still works when the main power is gone. This matters enormously, and it's a classic hidden single point of failure.</li>
    <li><b>Solar</b> generates DC and needs an inverter to make AC.</li>
  </ul>

  <div class="box b-key">
    <span class="bl">Key fact</span>
    <p>An <b>inverter</b> turns DC into AC. A <b>rectifier</b> turns AC into DC. A UPS is basically a rectifier and an inverter with a battery in the middle. Once you see it that way, UPS topology in Part 4 becomes easy.</p>
  </div>
</section>

<!-- ---------- 1.5 ---------- -->
<section class="ch" id="c15">
  <h3><span class="cn">1.5</span> Frequency and the sine wave</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p><b>Frequency</b> is how many times per second AC swings back and forth. In Australia it's <b>50 times a second</b>, written <b>50 Hz</b> (hertz, named after a physicist). America uses 60 Hz. It's just a choice made a century ago, but everything is built around it.</p>
    <p>The shape of the swing is a smooth wave called a <b>sine wave</b> — it comes out that shape naturally because generators work by spinning a magnet in a circle, and going round in a circle traced against time makes exactly that shape.</p>
  </div>

  <h4>Why 50 Hz matters practically</h4>
  <ul>
    <li><b>Motor speed depends on it.</b> A motor's speed is set by frequency. Change the frequency and the motor changes speed — that's exactly how a variable speed drive works.</li>
    <li><b>Generators must match it before connecting.</b> Two AC sources can only be joined if they're at the same frequency <i>and</i> lined up in the swing. Connecting them out of step is violent and can destroy the machine. This is called <b>synchronising</b>, and it's why generator paralleling is a specialist job.</li>
    <li><b>Frequency tells you if the grid is healthy.</b> If demand exceeds generation, the whole grid slows very slightly — frequency drops below 50. It's the grid's pulse.</li>
    <li><b>A UPS must produce a clean 50 Hz sine wave.</b> Cheap ones produce a blocky approximation, which some equipment hates.</li>
  </ul>

  <h4>RMS — the number on the label</h4>
  <p>Here's something that confuses everyone. If AC is constantly changing, what does "230 V" even mean? It's changing between about +325 V and −325 V.</p>
  <p>The answer is <b>RMS</b> (root mean square). It's a kind of average that answers this question: <i>what steady DC voltage would produce the same heating effect as this wobbling AC voltage?</i> For a sine wave, the answer is the peak divided by 1.414 (which is √2).</p>

  <div class="fml">
    <div class="eq">V<sub>RMS</sub> = V<sub>peak</sub> ÷ 1.414</div>
    <div class="wh">Australian mains: peak ≈ 325 V, RMS = 325 ÷ 1.414 ≈ 230 V</div>
  </div>

  <div class="box b-key">
    <span class="bl">Key fact</span>
    <p>Every AC voltage and current you will ever see written down — 230 V, 415 V, 22 kV, a 400 A breaker, a 50 kA fault rating — is an <b>RMS</b> value unless it explicitly says "peak". You'll almost never calculate RMS yourself. But you need to know the word, because one number in Part 2 is deliberately a peak value: <b>Ipk</b>, the peak withstand rating of a switchboard. Knowing why that one is peak and everything else is RMS is a genuine mark of understanding.</p>
  </div>
</section>

<!-- ---------- 1.6 ---------- -->
<section class="ch" id="c16">
  <h3><span class="cn">1.6</span> One phase and three phases</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>A <b>phase</b> is one live wire carrying one AC wave. A house power point uses <b>one</b> phase — one live wire and one neutral. That's <b>single phase</b>, 230 V.</p>
    <p>Anything big uses <b>three</b> live wires instead of one, each carrying its own wave, and the three waves are deliberately staggered so they don't peak at the same moment. They're spaced evenly around the cycle — a third of a turn apart each, which is 120 degrees. That's <b>three phase</b>.</p>
    <p>Why bother? Imagine three people pushing a roundabout. If all three push at the same instant, it lurches — shove, nothing, shove, nothing. If they take turns evenly spaced, it spins smoothly and never stops being pushed. Three-phase power is that: the power delivered is smooth and constant instead of pulsing.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 320" role="img" aria-label="Three sine waves for phases red white and blue staggered by 120 degrees, showing that as one phase falls another rises so total power stays constant">
        <path d="M100 40 L100 180" class="sv-l2"/>
        <path d="M100 110 L720 110" class="sv-l2"/>
        <text x="88" y="60" class="sv-s" text-anchor="end">+</text>
        <text x="88" y="166" class="sv-s" text-anchor="end">−</text>
        <text x="88" y="114" class="sv-s" text-anchor="end">0</text>

        <polyline points="100,110 125,95.8 150,82.5 175,71.1 200,62.4 225,56.9 250,55 275,56.9 300,62.4 325,71.1 350,82.5 375,95.8 400,110 425,124.2 450,137.5 475,148.9 500,157.6 525,163.1 550,165 575,163.1 600,157.6 625,148.9 650,137.5 675,124.2 700,110" class="sv-a"/>
        <polyline points="100,157.6 125,163.1 150,165 175,163.1 200,157.6 225,148.9 250,137.5 275,124.2 300,110 325,95.8 350,82.5 375,71.1 400,62.4 425,56.9 450,55 475,56.9 500,62.4 525,71.1 550,82.5 575,95.8 600,110 625,124.2 650,137.5 675,148.9 700,157.6" class="sv-b"/>
        <polyline points="100,62.4 125,71.1 150,82.5 175,95.8 200,110 225,124.2 250,137.5 275,148.9 300,157.6 325,163.1 350,165 375,163.1 400,157.6 425,148.9 450,137.5 475,124.2 500,110 525,95.8 550,82.5 575,71.1 600,62.4 625,56.9 650,55 675,56.9 700,62.4" stroke="var(--ok)" stroke-width="2.2" fill="none" stroke-dasharray="7 3"/>

        <text x="730" y="60" class="sv-tb" fill="var(--copper)">L1  (red)</text>
        <text x="730" y="80" class="sv-tb" fill="var(--phase)">L2  (white)</text>
        <text x="730" y="100" class="sv-tb" fill="var(--ok)">L3  (blue)</text>
        <text x="730" y="122" class="sv-s">Australian phase</text>
        <text x="730" y="134" class="sv-s">colours. Older gear:</text>
        <text x="730" y="146" class="sv-s">red / white / blue.</text>
        <text x="730" y="162" class="sv-s">Newer to AS/NZS 3000:</text>
        <text x="730" y="174" class="sv-s">brown / black / grey.</text>

        <path d="M250 200 L250 55" class="sv-dash"/>
        <path d="M250 200 L450 200" class="sv-dash"/>
        <text x="250" y="216" class="sv-s" text-anchor="middle">L1 at its peak…</text>
        <text x="450" y="216" class="sv-s" text-anchor="middle">…L3 is at its lowest</text>
        <path d="M450 200 L450 137" class="sv-dash"/>

        <path d="M100 244 L820 244" class="sv-dash"/>
        <text x="100" y="270" class="sv-tb">THE POINT</text>
        <text x="100" y="290" class="sv-t">At every instant, one phase is falling while another is rising. Add all three together and the total power</text>
        <text x="100" y="306" class="sv-t">delivered never changes. Single phase pulses 100 times a second; three phase is perfectly smooth.</text>
      </svg>
    </div><figcaption><b>FIG 1.6</b> — Three phases, each 120° apart. The staggering is the whole point: constant total power, self-starting motors, and less copper for the same job.</figcaption></div>
  </figure>

  <h4>The three real advantages</h4>
  <ol>
    <li><b>Smooth power.</b> Constant delivery, not pulsing. Motors run without vibrating themselves apart.</li>
    <li><b>Less copper for the same power.</b> Three-phase delivers roughly twice the power of single-phase for about 1.5 times the conductor. On a data centre busway carrying 4,000 A, that saving is measured in tonnes and hundreds of thousands of dollars.</li>
    <li><b>Motors start by themselves.</b> Three staggered phases create a naturally rotating magnetic field, which drags the motor round. A single-phase motor needs extra components — a capacitor or a start winding — to fake this.</li>
  </ol>

  <h4>The wires you'll actually see</h4>
  <div class="tw">
    <table>
      <thead><tr><th>Wire</th><th>Also called</th><th>What it does</th><th>Is it dangerous?</th></tr></thead>
      <tbody>
        <tr><td><b>Active</b> ×3</td><td>Line, phase, L1/L2/L3</td><td>Carries the power. Three of them in three-phase.</td><td><b>Yes.</b> 230 V to earth, 415 V between any two.</td></tr>
        <tr><td><b>Neutral</b></td><td>N</td><td>The return path. Sits at roughly earth potential.</td><td>Normally near 0 V, <b>but treat it as live</b> — a broken neutral can sit at full voltage.</td></tr>
        <tr><td><b>Earth</b></td><td>Protective earth, PE, CPC</td><td>Safety only. Carries no current in normal operation. Gives fault current a path so the breaker trips.</td><td>No — but it's the thing keeping you alive, so it's tested obsessively.</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-mistake">
    <span class="bl">Common mistake</span>
    <p>Assuming neutral is harmless. In a three-phase system with lots of computer power supplies, the neutral can carry <b>more current than any phase</b>, because of harmonics (covered in 6.10). Data centres are the worst case for this. Neutral conductors in DC distribution are often oversized to 200% for exactly this reason — and if someone asks you why in an interview, that's a very good answer to have.</p>
  </div>
</section>

<!-- ---------- 1.7 ---------- -->
<section class="ch" id="c17">
  <h3><span class="cn">1.7</span> Star, delta and the √3</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>You've got three live wires. There are only two sensible ways to wire the three coils of a generator, motor or transformer to them.</p>
    <p><b>Star</b> — join one end of all three coils together at a common point, and take the other three ends out as your three wires. The joined-together point is the <b>neutral</b>. Star looks like the letter Y, which is why it's also called <b>wye</b>.</p>
    <p><b>Delta</b> — join the coils end-to-end in a loop, like three people holding hands in a ring, and take a wire from each corner. It makes a triangle. The Greek letter for D is delta, Δ, which is a triangle. Hence the name. There's <b>no neutral</b> in delta — there's no common point to make one from.</p>
    <p>That's genuinely all it is: a Y or a triangle.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 340" role="img" aria-label="Star and delta winding connections compared, showing star with a common neutral point giving 230 volts phase to neutral and 415 volts line to line, and delta as a closed triangle with no neutral">
        <text x="60" y="26" class="sv-tb">STAR  (WYE, Y)</text>
        <text x="520" y="26" class="sv-tb">DELTA  (Δ)</text>

        <!-- STAR -->
        <circle cx="200" cy="170" r="5" fill="var(--ink)"/>
        <text x="200" y="196" class="sv-tb" text-anchor="middle">N</text>
        <text x="200" y="210" class="sv-s" text-anchor="middle">neutral point</text>
        <path d="M200 170 L200 80" class="sv-l" stroke-width="2"/>
        <path d="M200 170 L122 215" class="sv-l" stroke-width="2"/>
        <path d="M200 170 L278 215" class="sv-l" stroke-width="2"/>
        <circle cx="200" cy="72" r="6" class="sv-block"/>
        <circle cx="115" cy="219" r="6" class="sv-block"/>
        <circle cx="285" cy="219" r="6" class="sv-block"/>
        <text x="200" y="58" class="sv-tb" text-anchor="middle" fill="var(--copper)">L1</text>
        <text x="98" y="238" class="sv-tb" text-anchor="middle" fill="var(--phase)">L2</text>
        <text x="302" y="238" class="sv-tb" text-anchor="middle" fill="var(--ok)">L3</text>

        <path d="M228 170 L228 88" stroke="var(--copper)" stroke-width="1.3" stroke-dasharray="4 3"/>
        <text x="238" y="128" class="sv-t" fill="var(--copper)">230 V</text>
        <text x="238" y="142" class="sv-s" fill="var(--copper)">phase-neutral</text>
        <path d="M188 66 L104 210" stroke="var(--ink-3)" stroke-width="1.3" stroke-dasharray="4 3"/>
        <text x="86" y="140" class="sv-t" text-anchor="end">415 V</text>
        <text x="86" y="154" class="sv-s" text-anchor="end">line-line</text>

        <text x="200" y="264" class="sv-t" text-anchor="middle">Has a neutral → can supply</text>
        <text x="200" y="278" class="sv-t" text-anchor="middle">single-phase 230 V loads.</text>
        <text x="200" y="298" class="sv-s" text-anchor="middle">Used on the LV side of every</text>
        <text x="200" y="310" class="sv-s" text-anchor="middle">distribution transformer.</text>

        <path d="M420 40 L420 320" class="sv-dash"/>

        <!-- DELTA -->
        <path d="M660 80 L578 220 L742 220 Z" class="sv-l" stroke-width="2" fill="none"/>
        <circle cx="660" cy="80" r="6" class="sv-block"/>
        <circle cx="578" cy="220" r="6" class="sv-block"/>
        <circle cx="742" cy="220" r="6" class="sv-block"/>
        <path d="M660 80 L660 52" class="sv-l"/>
        <path d="M578 220 L554 234" class="sv-l"/>
        <path d="M742 220 L766 234" class="sv-l"/>
        <text x="660" y="44" class="sv-tb" text-anchor="middle" fill="var(--copper)">L1</text>
        <text x="540" y="248" class="sv-tb" text-anchor="middle" fill="var(--phase)">L2</text>
        <text x="782" y="248" class="sv-tb" text-anchor="middle" fill="var(--ok)">L3</text>
        <text x="660" y="240" class="sv-t" text-anchor="middle">415 V</text>
        <text x="660" y="254" class="sv-s" text-anchor="middle">line-line</text>
        <text x="660" y="160" class="sv-tb" text-anchor="middle" fill="var(--fault)">NO NEUTRAL</text>

        <text x="660" y="284" class="sv-t" text-anchor="middle">No neutral → three-phase loads only.</text>
        <text x="660" y="304" class="sv-s" text-anchor="middle">Used on the HV side of transformers</text>
        <text x="660" y="316" class="sv-s" text-anchor="middle">and for large motors.</text>
      </svg>
    </div><figcaption><b>FIG 1.7</b> — Star has a neutral point and can feed single-phase loads; delta is a closed loop and cannot. A distribution transformer is delta on the high-voltage side and star on the low-voltage side — written <b>Dyn</b>.</figcaption></div>
  </figure>

  <h4>Where the 415 comes from — the famous √3</h4>
  <p>In an Australian star system, each phase sits at 230 V relative to neutral. So you'd expect two phases to give 460 V between them, right? They don't. They give <b>415 V</b>.</p>
  <p>The reason is the 120° stagger from FIG 1.6. The two phases never peak at the same moment, so you can't just add them. The geometry works out to a factor of <b>√3</b>, which is <b>1.732</b>.</p>

  <div class="fml">
    <div class="eq">230 V × 1.732 = 398 V ≈ 400 V</div>
    <div class="wh">nominal declared value in Australia is 400/230 V; you will hear 415/240 V used interchangeably<br>(older nominal figures, same system — don't let it confuse you)</div>
  </div>

  <div class="box b-key">
    <span class="bl">Key fact — memorise this number</span>
    <p><b>√3 = 1.732.</b> It appears in every single three-phase calculation you will ever do. If a number in a three-phase sum looks wrong by roughly 1.7×, you've either forgotten the √3 or used it twice.</p>
  </div>

  <h4>The three-phase power formula</h4>
  <p>Remember P = V × I for single phase. For three phase, you add the √3:</p>

  <div class="fml">
    <div class="eq">P = √3 × V × I × pf</div>
    <div class="wh">P = power in watts · V = line-to-line voltage (415 V) · I = line current in amps<br>pf = power factor, explained in 1.8 — it's a number between 0 and 1</div>
  </div>

  <div class="worked">
    <div class="worked-h">Worked example 1.3 — sizing from a load, the sum you'll do most often</div>
    <div class="worked-b">
      <div class="given">A three-phase load draws 250 A at 415 V with a power factor of 0.9.<br>How many kW is it?</div>
      <div class="wstep"><div class="wn">1</div><div class="wb">Write the formula out before touching the numbers. Always.
        <span class="calc">P = √3 × V × I × pf</span></div></div>
      <div class="wstep"><div class="wn">2</div><div class="wb">Substitute.
        <span class="calc">P = 1.732 × 415 × 250 × 0.9</span></div></div>
      <div class="wstep"><div class="wn">3</div><div class="wb">Work left to right.
        <span class="calc">1.732 × 415 = 718.8
718.8 × 250 = 179,700
179,700 × 0.9 = 161,730 W</span></div></div>
      <div class="wstep"><div class="wn">4</div><div class="wb">Convert to kW by dividing by 1,000.
        <span class="calc">161,730 ÷ 1,000 = 161.7 kW</span></div></div>
      <div class="wans"><b>Answer</b>161.7 kW. Notice how big the number is — 250 A doesn't sound like much until you realise it's 160 kW, or about 80 kettles.</div>
    </div>
  </div>

  <div class="worked">
    <div class="worked-h">Worked example 1.4 — the reverse, which you'll need even more often</div>
    <div class="worked-b">
      <div class="given">A data hall has 400 kW of IT load at 415 V, power factor 0.95.<br>What current will the busway carry?</div>
      <div class="wstep"><div class="wn">1</div><div class="wb">Rearrange to make I the subject.
        <span class="calc">I = P ÷ (√3 × V × pf)</span></div></div>
      <div class="wstep"><div class="wn">2</div><div class="wb">Convert kW to W, then work out the bottom of the fraction first.
        <span class="calc">P = 400,000 W
Bottom = 1.732 × 415 × 0.95 = 682.9</span></div></div>
      <div class="wstep"><div class="wn">3</div><div class="wb">Divide.
        <span class="calc">I = 400,000 ÷ 682.9 = 585.7 A</span></div></div>
      <div class="wans"><b>Answer</b>586 A. So you'd specify an 800 A busway — the next standard size up with headroom. You would never specify a 600 A busway for a 586 A load.</div>
    </div>
  </div>

  <div class="box b-mem">
    <span class="bl">Memory trick — the quick mental check</span>
    <p>At 415 V and pf ≈ 1, <b>1 amp ≈ 0.7 kW</b>, and <b>1 kW ≈ 1.4 A</b>. So 400 kW ≈ 560 A. Close enough to catch a mistake in your head before you reach for a calculator. Engineers who can do this in a meeting look like they know what they're doing — because they do.</p>
  </div>
</section>

<!-- ---------- 1.8 ---------- -->
<section class="ch" id="c18">
  <h3><span class="cn">1.8</span> kW, kVA, kVAr and power factor</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>This is the topic that confuses people most, and it's actually simple once you see the picture.</p>
    <p>Some electrical equipment — anything with coils in it, like motors, transformers and older fluorescent lights — needs to borrow extra current to build up a magnetic field. It borrows that current, uses it to make the magnetic field, then gives it straight back, fifty times a second. It never actually consumes it. But it still has to <b>travel down your cable</b>, and your cable doesn't care whether the current is being consumed or just borrowed — it heats up either way.</p>
    <p>So there are two different numbers:</p>
    <p><b>kW</b> is the useful power — the bit that actually does work, makes heat, turns a shaft. You pay for this.<br>
    <b>kVA</b> is the total power your cables and switchgear actually have to carry — useful plus borrowed. You <b>size equipment</b> for this.<br>
    <b>kVAr</b> is just the borrowed part on its own.</p>
    <p><b>Power factor</b> is simply the ratio: what fraction of what you're carrying is actually useful. A power factor of 0.8 means only 80% of what your cable carries is doing real work.</p>
  </div>

  <div class="box b-analogy">
    <span class="bl">Analogy — the beer glass</span>
    <p>Pour a beer badly and you get a head of froth. The <b>beer</b> is the useful part — that's <b>kW</b>. The <b>froth</b> is <b>kVAr</b>: it takes up room in the glass but you can't drink it. The <b>whole glass</b>, beer plus froth, is <b>kVA</b> — that's the size of glass you have to buy.</p>
    <p><b>Power factor</b> is how much of your glass is actually beer. Pour it well (pf = 1.0) and it's all beer. Pour it badly (pf = 0.7) and you're buying a pint glass to get 70% of a pint.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 320" role="img" aria-label="Power triangle showing kilowatts along the base, kilovolt-amps reactive vertically, and kilovolt-amps as the hypotenuse, alongside a beer glass analogy where beer is kilowatts and froth is kilovolt-amps reactive">
        <text x="60" y="26" class="sv-tb">THE POWER TRIANGLE</text>

        <path d="M90 240 L390 240" class="sv-a"/>
        <path d="M390 240 L390 110" stroke="var(--phase)" stroke-width="2.2" fill="none"/>
        <path d="M90 240 L390 110" stroke="var(--ink)" stroke-width="2.6" fill="none"/>
        <path d="M370 240 L370 220 L390 220" class="sv-l2"/>

        <text x="240" y="262" class="sv-tb" text-anchor="middle" fill="var(--copper)">kW — REAL POWER</text>
        <text x="240" y="278" class="sv-s" text-anchor="middle">the work actually done</text>
        <text x="406" y="180" class="sv-tb" fill="var(--phase)">kVAr</text>
        <text x="406" y="196" class="sv-s" fill="var(--phase)">reactive —</text>
        <text x="406" y="208" class="sv-s" fill="var(--phase)">borrowed and</text>
        <text x="406" y="220" class="sv-s" fill="var(--phase)">given back</text>
        <text x="196" y="164" class="sv-tb" text-anchor="middle">kVA — APPARENT</text>
        <text x="212" y="180" class="sv-s" text-anchor="middle">what the cable carries</text>

        <path d="M130 240 A 40 40 0 0 0 122 222" class="sv-l2"/>
        <text x="142" y="228" class="sv-s">φ</text>
        <text x="90" y="300" class="sv-t">power factor = cos φ = kW ÷ kVA</text>

        <path d="M480 40 L480 310" class="sv-dash"/>

        <!-- beer glass -->
        <text x="560" y="26" class="sv-tb">THE SAME THING, IN A GLASS</text>
        <path d="M580 70 L604 270 L716 270 L740 70" class="sv-l" stroke-width="2" fill="none"/>
        <rect x="586" y="76" width="128" height="56" fill="var(--warn-soft)" stroke="none"/>
        <path d="M598 132 L722 132" stroke="var(--ink-3)" stroke-width="1.2" stroke-dasharray="4 3"/>
        <path d="M600 138 L718 264" fill="none" stroke="none"/>
        <path d="M599 138 L605 268 L715 268 L721 138 Z" fill="var(--copper-soft)" stroke="none"/>
        <text x="660" y="108" class="sv-tb" text-anchor="middle">FROTH = kVAr</text>
        <text x="660" y="210" class="sv-tb" text-anchor="middle" fill="var(--copper)">BEER = kW</text>
        <path d="M770 70 L770 270" stroke="var(--ink)" stroke-width="1.4"/>
        <path d="M764 70 L776 70 M764 270 L776 270" stroke="var(--ink)" stroke-width="1.4"/>
        <text x="786" y="164" class="sv-tb">GLASS</text>
        <text x="786" y="180" class="sv-tb">= kVA</text>
        <text x="660" y="298" class="sv-s" text-anchor="middle">You buy the glass. You drink the beer.</text>
      </svg>
    </div><figcaption><b>FIG 1.8</b> — kW along the bottom, kVAr up the side, kVA as the diagonal. Power factor is the cosine of the angle between kW and kVA — or simply kW divided by kVA.</figcaption></div>
  </figure>

  <div class="fml stack">
    <div class="eq">power factor = kW ÷ kVA</div>
    <div class="eq">kVA = kW ÷ power factor</div>
    <div class="eq">kVA² = kW² + kVAr² <small>— Pythagoras, because it's a right triangle</small></div>
  </div>

  <h4>Why you must care</h4>
  <ul>
    <li><b>Everything is rated in kVA, not kW.</b> Transformers, generators, UPS, switchboards. Because they're limited by the current they carry — and current is kVA, not kW.</li>
    <li><b>A bad power factor costs you real money.</b> At pf 0.8 you need a 25% bigger transformer, bigger cables and bigger breakers to deliver the same useful kW. Utilities also charge large customers a penalty for poor power factor.</li>
    <li><b>You fix it with capacitors.</b> A capacitor does the opposite of a coil — it supplies the borrowed current locally instead of dragging it all the way from the substation. A <b>power factor correction (PFC) unit</b> is a bank of capacitors that switch in automatically. You've almost certainly built boards containing them.</li>
  </ul>

  <div class="tw">
    <table>
      <thead><tr><th>Equipment</th><th>Typical power factor</th><th>Why</th></tr></thead>
      <tbody>
        <tr><td>Electric heater, incandescent lamp</td><td class="n"><b>1.0</b></td><td>Pure resistance. No coils, nothing borrowed.</td></tr>
        <tr><td>Modern IT / server power supply</td><td class="n"><b>0.95 – 0.99</b></td><td>Actively corrected by the power supply itself. Data centres are unusually good.</td></tr>
        <tr><td>Modern UPS output</td><td class="n"><b>0.9 – 1.0</b></td><td>Modern units are rated in kW = kVA (unity). Older ones were 0.8.</td></tr>
        <tr><td>Induction motor, fully loaded</td><td class="n"><b>0.85 – 0.9</b></td><td>Lots of coil. Chillers and pumps.</td></tr>
        <tr><td>Induction motor, lightly loaded</td><td class="n"><b>0.4 – 0.6</b></td><td><b>Terrible.</b> Still borrows the same magnetising current but does little work.</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-mistake">
    <span class="bl">Common mistake — this one gets people in interviews</span>
    <p>Saying "a 500 kVA UPS supports 500 kW of IT load". It depends entirely on the UPS's rated output power factor. An older UPS rated 500 kVA at 0.8 pf only delivers <b>400 kW</b>. Modern unity-rated units deliver the full 500 kW. Getting this wrong in a design means a 20% capacity shortfall discovered at commissioning — which is a career-shaping mistake, in the wrong direction.</p>
  </div>

  <div class="worked">
    <div class="worked-h">Worked example 1.5 — sizing a transformer for a mixed load</div>
    <div class="worked-b">
      <div class="given">A building has 800 kW of load at an overall power factor of 0.85.<br>What size transformer is needed?</div>
      <div class="wstep"><div class="wn">1</div><div class="wb">Transformers are rated in kVA, so convert.
        <span class="calc">kVA = kW ÷ pf</span></div></div>
      <div class="wstep"><div class="wn">2</div><div class="wb">Substitute.
        <span class="calc">kVA = 800 ÷ 0.85 = 941 kVA</span></div></div>
      <div class="wstep"><div class="wn">3</div><div class="wb">Transformers come in standard sizes: 500, 750, 1000, 1500, 2000, 2500 kVA. Pick the next one up.
        <span class="calc">941 kVA → select 1,000 kVA</span></div></div>
      <div class="wstep"><div class="wn">4</div><div class="wb">Check the headroom: 941 ÷ 1000 = 94% loaded. That's tight — no room for growth and it'll run hot. In a real design you'd go to 1,500 kVA, or fix the power factor first.</div></div>
      <div class="wans"><b>Answer</b>1,000 kVA minimum; 1,500 kVA in practice. <b>And notice this:</b> if you corrected the power factor to 0.95, the requirement drops to 842 kVA — the same 1,000 kVA unit now sits at a comfortable 84%. Power factor correction can save you an entire transformer size.</div>
    </div>
  </div>
</section>

<!-- ---------- 1.9 ---------- -->
<section class="ch" id="c19">
  <h3><span class="cn">1.9</span> The formulas you must own</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>This is the whole of Part 1 on one page. If you learn nothing else, learn this table. Every calculation in Part 6 is one of these with bigger numbers.</p>
  </div>

  <div class="tw">
    <table>
      <thead><tr><th style="width:200px">Formula</th><th>What it gives you</th><th>When you use it</th></tr></thead>
      <tbody>
        <tr><td class="n"><b>V = I × R</b></td><td>Ohm's law</td><td>Any basic circuit question. Volt drop.</td></tr>
        <tr><td class="n"><b>P = V × I</b></td><td>Single-phase power (watts)</td><td>230 V circuits, small loads.</td></tr>
        <tr><td class="n"><b>P = √3 × V × I × pf</b></td><td>Three-phase power (watts)</td><td><b>The one you'll use most.</b> Every switchboard, busway and feeder.</td></tr>
        <tr><td class="n"><b>I = P ÷ (√3 × V × pf)</b></td><td>Three-phase current</td><td>Sizing cables, breakers and busway from a known load.</td></tr>
        <tr><td class="n"><b>kVA = kW ÷ pf</b></td><td>Apparent power</td><td>Sizing transformers, generators, UPS.</td></tr>
        <tr><td class="n"><b>kW = kVA × pf</b></td><td>Real power</td><td>Working out what a rated machine actually delivers.</td></tr>
        <tr><td class="n"><b>Heat = I² × R</b></td><td>Power lost as heat</td><td>Why cables and joints get hot. Temperature rise.</td></tr>
        <tr><td class="n"><b>√3 = 1.732</b></td><td>The three-phase factor</td><td>Everywhere. Memorise it.</td></tr>
        <tr><td class="n"><b>1 A ≈ 0.7 kW</b> at 415 V</td><td>Mental sanity check</td><td>Catching your own errors in meetings.</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-key">
    <span class="bl">The one habit that prevents most errors</span>
    <p><b>Always convert to base units first.</b> Turn kW into W, kV into V, MVA into VA before you calculate. Then convert back at the end. The overwhelming majority of calculation errors made by engineers are factor-of-1,000 slips, not misunderstandings of the physics.</p>
  </div>
</section>

<!-- ---------- WORKBOOK 1 ---------- -->
<div class="wbk">
  <div class="wbk-h"><b>Workbook 1 — Electricity from nothing</b><span>Answers in Part 10 · W1</span></div>
  <div class="wbk-b">

    <div class="q"><p><span class="qn">W1.1</span> In one sentence each, and without using any technical words, explain voltage, current and resistance.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W1.2</span> A 230 V circuit supplies a load of 46 Ω. Calculate the current.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W1.3</span> A cable joint carries 100 A and has 0.01 Ω of resistance because it was left loose. How much heat is it producing, in watts? Then work out the heat if the current doubles to 200 A. Comment on what you notice.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W1.4</span> Explain, as if to someone with no electrical training, why AC beat DC for distributing power.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W1.5</span> Sketch three sine waves 120° apart. Label them L1, L2, L3. Then mark the moment when L1 is at its positive peak and note what L2 and L3 are doing at that instant.</p>
      <div class="sketch" style="height:150px"><span>sketch here</span></div></div>

    <div class="q"><p><span class="qn">W1.6</span> Draw a star connection and a delta connection. Label the neutral point on the star. Write one sentence on why delta cannot supply a 230 V single-phase load.</p>
      <div class="sketch" style="height:150px"><span>sketch here</span></div>
      <div class="lines"><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W1.7</span> A three-phase load draws 180 A at 415 V, power factor 0.88. Calculate the power in kW.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W1.8</span> A data hall has 750 kW of IT load at 415 V, power factor 0.96. Calculate the current. Then state which standard busway rating you would select from: 400 A, 630 A, 800 A, 1000 A, 1250 A.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W1.9</span> Explain kW, kVA and kVAr using the beer glass, then state which one a transformer is rated in and why.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W1.10</span> A UPS is rated 800 kVA at 0.9 output power factor. How many kW of IT load can it actually support? A colleague says "800 kW". What do you say to them?</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W1.11</span> A building has 1,200 kW of load at pf 0.82. (a) What kVA transformer is needed? (b) What if the power factor were corrected to 0.98? (c) Comment on the commercial value of the correction.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W1.12</span> <b>Without looking back:</b> write out the three-phase power formula, state the value of √3, and give the quick mental rule linking amps and kW at 415 V.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div></div></div>

    <div class="ansref">→ Answers: Part 10, section W1</div>
  </div>
</div>

<!-- ==================== PART 2 ==================== -->
<div class="part" id="p2">
  <div class="part-n">Part Two</div>
  <h2>Real circuits — cables, faults and protection</h2>
  <p class="pdek">Part 1 was physics. This Part is engineering: what actually happens when you put those laws inside a building, and what has to be there to stop the building burning down or killing someone. Everything here shows up in AS/NZS 3000 and AS/NZS 3008, and in every technical interview you will sit.</p>
  <div class="part-toc">
    <div><b>2.1</b> What's inside a cable</div>
    <div><b>2.2</b> Voltage drop</div>
    <div><b>2.3</b> Current rating and derating</div>
    <div><b>2.4</b> Fault current</div>
    <div><b>2.5</b> The protection family</div>
    <div><b>2.6</b> Trip curves</div>
    <div><b>2.7</b> Discrimination</div>
    <div><b>2.8</b> Earthing and the MEN</div>
    <div><b>2.9</b> RCDs and shock protection</div>
    <div><b>W2</b> Workbook Two</div>
  </div>
</div>

<!-- ---------- 2.1 ---------- -->
<section class="ch" id="c21">
  <h3><span class="cn">2.1</span> What's inside a cable</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>A cable is a metal wire to carry the electricity, wrapped in plastic to stop it escaping, sometimes with a metal jacket for protection, all wrapped in more plastic.</p>
    <p>The metal in the middle is called the <b>conductor</b> — almost always copper, sometimes aluminium (cheaper and lighter, but you need a fatter one for the same job). It's usually made of many thin strands twisted together rather than one thick rod, because a bundle of thin wires bends and a solid rod doesn't.</p>
    <p>The plastic around it is the <b>insulation</b>. Its only job is to stop electricity going where you don't want it. Different plastics can take different temperatures — and how hot the plastic can get is what decides how much current the cable is allowed to carry.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 330" role="img" aria-label="Cross section of a single core cable showing stranded copper conductor, insulation, bedding, steel wire armour and outer sheath, alongside a four core cable showing three phases and a neutral">
        <text x="40" y="24" class="sv-tb">SINGLE CORE, ARMOURED — CUT THROUGH</text>

        <circle cx="180" cy="160" r="98" class="sv-block"/>
        <circle cx="180" cy="160" r="84" fill="var(--sheet-3)" stroke="var(--ink)" stroke-width="1.2"/>
        <circle cx="180" cy="160" r="70" fill="var(--sheet-2)" stroke="var(--ink)" stroke-width="1.2" stroke-dasharray="3 3"/>
        <circle cx="180" cy="160" r="54" fill="var(--phase-soft)" stroke="var(--phase)" stroke-width="1.6"/>
        <circle cx="180" cy="160" r="34" fill="var(--copper-soft)" stroke="var(--copper)" stroke-width="1.8"/>
        <circle cx="170" cy="150" r="7" fill="none" stroke="var(--copper)" stroke-width="1"/>
        <circle cx="190" cy="150" r="7" fill="none" stroke="var(--copper)" stroke-width="1"/>
        <circle cx="180" cy="163" r="7" fill="none" stroke="var(--copper)" stroke-width="1"/>
        <circle cx="166" cy="172" r="7" fill="none" stroke="var(--copper)" stroke-width="1"/>
        <circle cx="194" cy="172" r="7" fill="none" stroke="var(--copper)" stroke-width="1"/>

        <path d="M180 126 L330 92" class="sv-l2"/><text x="336" y="92" class="sv-tb" fill="var(--copper)">CONDUCTOR</text><text x="336" y="106" class="sv-s">stranded copper — carries the current</text>
        <path d="M222 130 L330 126" class="sv-l2"/><text x="336" y="130" class="sv-tb" fill="var(--phase)">INSULATION</text><text x="336" y="144" class="sv-s">XLPE or PVC — sets the temperature limit</text>
        <path d="M238 152 L330 164" class="sv-l2"/><text x="336" y="168" class="sv-tb">BEDDING</text><text x="336" y="182" class="sv-s">cushions the armour</text>
        <path d="M252 178 L330 202" class="sv-l2"/><text x="336" y="206" class="sv-tb">ARMOUR</text><text x="336" y="220" class="sv-s">steel wire — mechanical protection, also an earth path</text>
        <path d="M262 206 L330 240" class="sv-l2"/><text x="336" y="244" class="sv-tb">SHEATH</text><text x="336" y="258" class="sv-s">outer jacket — UV, water, chemicals</text>

        <path d="M660 40 L660 300" class="sv-dash"/>
        <text x="690" y="24" class="sv-tb">4-CORE</text>
        <circle cx="790" cy="160" r="76" class="sv-block"/>
        <circle cx="762" cy="132" r="27" fill="var(--copper-soft)" stroke="var(--copper)" stroke-width="1.6"/>
        <text x="762" y="138" class="sv-tb" text-anchor="middle" fill="var(--copper)">L1</text>
        <circle cx="818" cy="132" r="27" fill="var(--phase-soft)" stroke="var(--phase)" stroke-width="1.6"/>
        <text x="818" y="138" class="sv-tb" text-anchor="middle" fill="var(--phase)">L2</text>
        <circle cx="762" cy="188" r="27" fill="var(--ok-soft)" stroke="var(--ok)" stroke-width="1.6"/>
        <text x="762" y="194" class="sv-tb" text-anchor="middle" fill="var(--ok)">L3</text>
        <circle cx="818" cy="188" r="27" fill="var(--sheet-3)" stroke="var(--ink)" stroke-width="1.6"/>
        <text x="818" y="194" class="sv-tb" text-anchor="middle">N</text>
        <text x="790" y="262" class="sv-t" text-anchor="middle">Three phases + neutral</text>
        <text x="790" y="278" class="sv-s" text-anchor="middle">Earth is often the armour,</text>
        <text x="790" y="290" class="sv-s" text-anchor="middle">or a separate green/yellow core.</text>
      </svg>
    </div><figcaption><b>FIG 2.1</b> — Cable construction. The insulation type is the single most important property, because it sets the maximum operating temperature and therefore the current rating.</figcaption></div>
  </figure>

  <div class="tw">
    <table>
      <thead><tr><th>Insulation</th><th>Max conductor temp</th><th>Means</th><th>Where used</th></tr></thead>
      <tbody>
        <tr><td><b>V-90 (PVC)</b></td><td class="n">75 °C</td><td>Cheaper, less heat tolerant, so a lower current rating for the same size.</td><td>General building wiring.</td></tr>
        <tr><td><b>X-90 / XLPE</b></td><td class="n">90 °C</td><td>Cross-linked polyethylene. Takes more heat, so carries roughly 15–20% more current for the same copper.</td><td>Submains, feeders, almost all data centre work.</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-key">
    <span class="bl">Key fact</span>
    <p>Cable size is quoted as the <b>cross-sectional area of the copper in square millimetres</b> — "95 mil" means 95 mm². It is not the diameter of the cable. A 95 mm² four-core armoured cable is roughly as thick as your wrist and takes two people to pull.</p>
  </div>
</section>

<!-- ---------- 2.2 ---------- -->
<section class="ch" id="c22">
  <h3><span class="cn">2.2</span> Voltage drop</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Copper is good at carrying electricity but not perfect — it has a little bit of resistance. So as electricity travels down a long cable, some voltage gets used up on the journey.</p>
    <p>It's exactly like water pressure in a very long garden hose. Full pressure at the tap, weak dribble at the far end. The longer the hose and the thinner it is, the worse it gets.</p>
    <p>This matters because equipment at the far end needs its proper voltage to work. Give a motor too little voltage and it draws more current to compensate, gets hot, and eventually burns out. So there's a rule about how much voltage you're allowed to lose.</p>
  </div>

  <div class="box b-key">
    <span class="bl">The Australian rule</span>
    <p>Total voltage drop from the point of supply to any point of use must not exceed <b>5%</b> of the nominal voltage. At 230 V that's 11.5 V. At 415 V that's 20.75 V. In practice designers split it: about 2% for the submain, about 3% for the final circuit.</p>
    <p>Data centres are often designed tighter than this — 2 to 3% total — because voltage quality matters to sensitive equipment and because you cannot easily upgrade a cable once the room is live.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 300" role="img" aria-label="Graph of voltage falling along the length of a cable, showing 415 volts at the switchboard declining to below the 5 percent limit at 200 metres for an undersized cable and staying within limit for a larger cable">
        <path d="M90 50 L90 230" class="sv-l2"/>
        <path d="M90 230 L800 230" class="sv-l2"/>
        <text x="78" y="66" class="sv-s" text-anchor="end">415 V</text>
        <text x="78" y="150" class="sv-s" text-anchor="end">405 V</text>
        <text x="78" y="234" class="sv-s" text-anchor="end">394 V</text>
        <text x="440" y="258" class="sv-t" text-anchor="middle">CABLE LENGTH  (metres)</text>
        <text x="90" y="272" class="sv-s" text-anchor="middle">0</text>
        <text x="445" y="272" class="sv-s" text-anchor="middle">100</text>
        <text x="800" y="272" class="sv-s" text-anchor="middle">200</text>

        <path d="M90 230 L800 230" stroke="var(--fault)" stroke-width="1.6" stroke-dasharray="6 4"/>
        <text x="806" y="234" class="sv-tb" fill="var(--fault)">5% LIMIT</text>

        <path d="M90 60 L800 246" stroke="var(--fault)" stroke-width="2.4" fill="none"/>
        <text x="640" y="212" class="sv-tb" fill="var(--fault)">25 mm² — FAILS</text>
        <text x="640" y="226" class="sv-s" fill="var(--fault)">too thin, drops too much</text>

        <path d="M90 60 L800 150" stroke="var(--ok)" stroke-width="2.4" fill="none"/>
        <text x="640" y="120" class="sv-tb" fill="var(--ok)">70 mm² — PASSES</text>
        <text x="640" y="134" class="sv-s" fill="var(--ok)">comfortably inside limit</text>

        <circle cx="90" cy="60" r="5" fill="var(--ink)"/>
        <text x="102" y="48" class="sv-t">switchboard — full voltage</text>

        <text x="90" y="30" class="sv-tb">SAME LOAD, SAME LENGTH, TWO CABLE SIZES</text>
      </svg>
    </div><figcaption><b>FIG 2.2</b> — Voltage falls steadily along a cable. Doubling the copper roughly halves the drop. This is why long runs are frequently sized by voltage drop, not by current.</figcaption></div>
  </figure>

  <div class="fml">
    <div class="eq">V<sub>drop</sub> = √3 × I × L × (mV/A/m) ÷ 1000</div>
    <div class="wh">I = current (A) · L = one-way route length (m)<br>mV/A/m = millivolts dropped per amp per metre — read from AS/NZS 3008 tables for the cable size</div>
  </div>

  <div class="worked">
    <div class="worked-h">Worked example 2.1 — checking a submain</div>
    <div class="worked-b">
      <div class="given">A 150 A three-phase submain runs 80 m. The chosen cable is 70 mm² copper XLPE, which has roughly 0.55 mV/A/m.<br>Does it pass the 5% rule at 415 V?</div>
      <div class="wstep"><div class="wn">1</div><div class="wb">Work out the allowed drop first, so you know what you're aiming at.
        <span class="calc">5% of 415 V = 20.75 V</span></div></div>
      <div class="wstep"><div class="wn">2</div><div class="wb">Apply the formula.
        <span class="calc">Vdrop = 1.732 × 150 × 80 × 0.55 ÷ 1000</span></div></div>
      <div class="wstep"><div class="wn">3</div><div class="wb">Work through it.
        <span class="calc">1.732 × 150 = 259.8
259.8 × 80 = 20,784
20,784 × 0.55 = 11,431
11,431 ÷ 1000 = 11.4 V</span></div></div>
      <div class="wstep"><div class="wn">4</div><div class="wb">Compare and express as a percentage.
        <span class="calc">11.4 V ÷ 415 V = 2.75%</span></div></div>
      <div class="wans"><b>Answer</b>11.4 V, or 2.75%. <b>Passes</b> — but only just, given the final circuits downstream still need their share. A designer would likely go to 95 mm² to leave room for the rest of the installation.</div>
    </div>
  </div>

  <div class="box b-mistake">
    <span class="bl">Common mistake</span>
    <p>Using the straight-line distance instead of the <b>route length</b>. Cables go up walls, along ceilings, around structure and into the top of a board. A 40 m straight line is routinely a 75 m cable. Under-measure the route and your volt drop calculation is worthless. Always take the route length off the drawings, and add a margin for the rise and set-down at each end.</p>
  </div>
</section>

<!-- ---------- 2.3 ---------- -->
<section class="ch" id="c23">
  <h3><span class="cn">2.3</span> Current rating and derating</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Every cable has a maximum current it can carry safely. Go over it and the insulation gets too hot, goes brittle, cracks, and eventually you get a fire.</p>
    <p>But that maximum isn't a fixed number — it depends entirely on how easily the cable can get rid of its heat. A cable lying in open air on a ladder rack in a cool room can shed heat easily. The same cable buried in a hot ceiling, in a conduit, bundled with eleven others, can't. It'll cook itself at a much lower current.</p>
    <p>So we start with the cable's ideal rating from the book, then <b>reduce</b> it for every unhelpful thing about where it's installed. Reducing it is called <b>derating</b>. Each unhelpful thing gives you a number less than 1 to multiply by.</p>
  </div>

  <div class="fml">
    <div class="eq">I<sub>actual</sub> = I<sub>table</sub> × k<sub>temp</sub> × k<sub>group</sub> × k<sub>install</sub></div>
    <div class="wh">every k is a factor between 0 and 1 — they all make the rating smaller, never bigger</div>
  </div>

  <div class="tw">
    <table>
      <thead><tr><th>Derating factor</th><th>What causes it</th><th>Typical size</th></tr></thead>
      <tbody>
        <tr><td><b>Ambient temperature</b></td><td>The air around the cable is hotter than the 40 °C the tables assume. A ceiling void in a Melbourne summer easily hits 55 °C.</td><td class="n">0.80 – 0.95</td></tr>
        <tr><td><b>Grouping</b></td><td>Other cables next to it are also making heat, so none of them can shed theirs.</td><td class="n">0.55 – 0.90</td></tr>
        <tr><td><b>Installation method</b></td><td>In conduit, in insulation, buried, enclosed — anything that traps heat.</td><td class="n">0.70 – 1.00</td></tr>
        <tr><td><b>Direct sunlight</b></td><td>Outdoor runs on a roof or external wall.</td><td class="n">0.85 – 0.95</td></tr>
      </tbody>
    </table>
  </div>

  <div class="worked">
    <div class="worked-h">Worked example 2.2 — how badly derating bites</div>
    <div class="worked-b">
      <div class="given">A 95 mm² XLPE cable is rated 250 A in free air.<br>It's installed in a 50 °C ceiling (factor 0.87), grouped with 5 other circuits (factor 0.72), in an enclosed conduit (factor 0.85).<br>What can it actually carry?</div>
      <div class="wstep"><div class="wn">1</div><div class="wb">Multiply all the factors together first — it's easier to see what's happening.
        <span class="calc">0.87 × 0.72 × 0.85 = 0.532</span></div></div>
      <div class="wstep"><div class="wn">2</div><div class="wb">Apply to the table rating.
        <span class="calc">250 A × 0.532 = 133 A</span></div></div>
      <div class="wans"><b>Answer</b>133 A. <b>The cable has lost 47% of its rating</b> — nearly half — purely because of where it was put. If you sized it from the catalogue at 250 A and installed it like this, it would run dangerously hot and would fail an inspection. This is why the installation method must be known <i>before</i> the cable is sized, not after.</div>
    </div>
  </div>

  <div class="box b-iq">
    <span class="bl">Interview question</span>
    <p>"You've sized a cable at 250 A from the table. The contractor installs it bunched with six other cables in a hot ceiling. What's your concern?"</p>
  </div>
  <p style="margin-top:10px; font-size:14.5px"><b>Good answer:</b> The tabulated rating assumes specific reference conditions. Grouping and elevated ambient both derate it — realistically by 40 to 50% combined. The cable may now be rated well below the protective device upstream, meaning the breaker won't trip before the cable overheats. I'd re-run the calculation with the as-installed conditions, and either re-route to reduce grouping, upsize the cable, or reduce the protective device rating. And I'd raise it as an RFI, because it's a change to the design basis.</p>
</section>

<!-- ---------- 2.4 ---------- -->
<section class="ch" id="c24">
  <h3><span class="cn">2.4</span> Fault current — what happens in a short circuit</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Normally, current is limited by the load. A kettle only takes 10 amps because the kettle element resists the flow.</p>
    <p>But if a live wire touches earth or another live wire directly — a screw through a cable, a spanner dropped across a busbar, water in a joint — then there's almost nothing left to resist the flow. The only thing limiting the current is the resistance of the supply system itself, which is tiny.</p>
    <p>So the current goes enormous. Not 10 amps — <b>fifty thousand</b> amps. For a fraction of a second, until something breaks the circuit.</p>
    <p>That much current does two violent things at once: it makes an enormous amount of heat (remember I²R — and I is now huge), and it makes an enormous magnetic force that physically throws conductors apart. A busbar that isn't braced properly will be bent like a banana. This is why switchboards are tested for it, and why bracing is not optional.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 340" role="img" aria-label="Waveform showing small normal load current followed by a fault, where the current jumps to a large asymmetric waveform with a first peak much higher than the steady state, then decays toward the symmetrical value">
        <path d="M100 30 L100 300" class="sv-l2"/>
        <path d="M100 170 L840 170" class="sv-l2"/>

        <polyline points="100,170 125,158 150,170 175,182 200,170 225,158 250,170 275,182 300,170" stroke="var(--ok)" stroke-width="2" fill="none"/>
        <text x="200" y="128" class="sv-tb" text-anchor="middle" fill="var(--ok)">NORMAL LOAD</text>
        <text x="200" y="142" class="sv-s" text-anchor="middle">e.g. 400 A</text>

        <path d="M300 40 L300 300" stroke="var(--fault)" stroke-width="1.6" stroke-dasharray="5 4"/>
        <text x="306" y="296" class="sv-tb" fill="var(--fault)">FAULT HAPPENS</text>

        <polyline points="300,170 320,166.7 340,142.9 360,107 380,70.5 400,44.8 420,38.3 440,54.2 460,89.3 480,135.4 500,181.2 520,215.3 540,229.4 560,220.4 580,191.5 600,151 620,110.3 640,80.9 660,70.9 680,83.7 700,116 720,159.6 740,203.1 760,235.1 780,247.3" stroke="var(--fault)" stroke-width="2.4" fill="none"/>

        <path d="M420 38 L860 38" stroke="var(--copper)" stroke-width="1.4" stroke-dasharray="5 4"/>
        <text x="866" y="42" class="sv-tb" text-anchor="end" fill="var(--copper)"> </text>
        <circle cx="420" cy="38" r="6" fill="none" stroke="var(--copper)" stroke-width="2"/>
        <text x="430" y="30" class="sv-tb" fill="var(--copper)">Ipk — PEAK, first half cycle</text>
        <text x="430" y="44" class="sv-s" fill="var(--copper)">the mechanical force that bends busbar</text>

        <path d="M560 85 L820 85" class="sv-dash"/>
        <path d="M560 255 L820 255" class="sv-dash"/>
        <text x="826" y="89" class="sv-s">+</text>
        <text x="826" y="259" class="sv-s">−</text>
        <text x="690" y="176" class="sv-tb" text-anchor="middle">Icu / Icw — RMS symmetrical</text>
        <text x="690" y="190" class="sv-s" text-anchor="middle">the heating effect · e.g. 50 kA</text>

        <text x="100" y="326" class="sv-t">The first peak is roughly 2.1 to 2.5 times the RMS value. That is why a board rated 50 kA RMS must withstand about 105 kA peak.</text>
      </svg>
    </div><figcaption><b>FIG 2.4</b> — A short circuit. The first peak is far higher than the settled value because of a DC offset that decays away. <b>Ipk</b> is a peak value; <b>Icu</b> and <b>Icw</b> are RMS values. This is the one place the peak/RMS distinction from 1.5 really matters.</figcaption></div>
  </figure>

  <h4>The three ratings you must be able to explain</h4>
  <div class="tw">
    <table>
      <thead><tr><th>Rating</th><th>Full name</th><th>What it means, plainly</th></tr></thead>
      <tbody>
        <tr><td class="n"><b>Icu</b></td><td>Ultimate breaking capacity</td><td>The biggest fault this breaker can interrupt <b>once</b> without exploding. It may be damaged afterwards and need replacing, but it will have cleared the fault safely.</td></tr>
        <tr><td class="n"><b>Ics</b></td><td>Service breaking capacity</td><td>The biggest fault it can interrupt and <b>still be fit for service afterwards</b>. Always less than or equal to Icu, usually quoted as a percentage of it (50%, 75%, 100%).</td></tr>
        <tr><td class="n"><b>Icw</b></td><td>Short-time withstand</td><td>How much fault current the assembly can <b>hold</b> for a stated time (usually 1 second) <i>without tripping</i> — so a downstream device gets a chance to clear it first. This is a switchboard and busbar rating, not a breaker-tripping rating.</td></tr>
        <tr><td class="n"><b>Ipk</b></td><td>Peak withstand</td><td>The mechanical rating. Can the busbars and bracing physically survive the magnetic force of that first peak?</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-key">
    <span class="bl">Key fact — the one that connects to your day job</span>
    <p><b>Icw is why switchboard design verification exists.</b> When a data centre client specifies "50 kA for 1 second", they are specifying Icw, and the only honest way to prove it is type-test evidence or verified design to AS/NZS 61439. You already work with this. Most engineers applying for data centre roles have never had to prove it to anyone. Say so in an interview.</p>
  </div>

  <div class="box b-mistake">
    <span class="bl">Common mistake</span>
    <p>Confusing <b>Icu</b> (a breaker breaks the fault) with <b>Icw</b> (an assembly holds the fault without breaking it). They sound similar and mean nearly opposite things. If a candidate mixes these up, an experienced interviewer stops trusting everything else they've said.</p>
  </div>

  <h4>What makes fault current bigger or smaller</h4>
  <ul>
    <li><b>Closer to the transformer = bigger fault.</b> Less cable in the way means less resistance limiting it. The main switchboard always has the highest fault level in a building.</li>
    <li><b>Bigger transformer = bigger fault.</b> A 2,500 kVA transformer delivers far more fault current than a 500 kVA one.</li>
    <li><b>Lower transformer impedance = bigger fault.</b> Impedance is the transformer's built-in resistance to fault current, quoted as a percentage (typically 5–6%).</li>
    <li><b>Long thin cables reduce it.</b> By the time you reach a distribution board on the third floor, the fault level might be a tenth of what it is at the main switchboard.</li>
    <li><b>Generators produce less fault current than the grid</b> — typically 3 to 5 times their full load current, versus 20+ times for a utility supply. This causes a real problem: protection settings that work on utility supply may not trip at all on generator. It's a classic data centre design issue and an excellent thing to raise in an interview.</li>
  </ul>
</section>

<!-- ---------- 2.5 ---------- -->
<section class="ch" id="c25">
  <h3><span class="cn">2.5</span> The protection family</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>A protective device is an automatic switch that turns the power off when something goes wrong. That's all it is. It watches the current, and if the current is too big for too long, it opens.</p>
    <p>There are two different "too big" situations, and a good device handles both:</p>
    <p><b>Overload</b> — a bit too much current for a long time. Someone plugged in one appliance too many. Not dangerous immediately, but it'll cook the cable over minutes. The device should wait a while, then trip.</p>
    <p><b>Short circuit</b> — an enormous current, instantly. The device must open in milliseconds, before anything melts or explodes.</p>
    <p>The devices come in sizes, like spanners. Small ones protect a lighting circuit; enormous ones protect a whole building.</p>
  </div>

  <div class="tw">
    <table>
      <thead><tr><th>Device</th><th>Full name</th><th>Typical size</th><th>Where you'll see it</th><th>Adjustable?</th></tr></thead>
      <tbody>
        <tr><td class="n"><b>Fuse</b></td><td>—</td><td>2 A – 1250 A</td><td>Older boards, HV, some UPS and DC circuits. A wire that melts. Simple, fast, reliable — but single-use and you must replace all three phases.</td><td>No</td></tr>
        <tr><td class="n"><b>MCB</b></td><td>Miniature circuit breaker</td><td>6 A – 125 A</td><td>Final circuits — lights, power points, small equipment. Distribution boards.</td><td>No</td></tr>
        <tr><td class="n"><b>MCCB</b></td><td>Moulded case circuit breaker</td><td>16 A – 1600 A</td><td>Submains and larger feeders. The workhorse of a distribution board.</td><td>Usually, some settings</td></tr>
        <tr><td class="n"><b>ACB</b></td><td>Air circuit breaker</td><td>630 A – 6300 A</td><td>Main incomers and bus ties on a main switchboard. Big, drawn-out on a carriage, with an electronic trip unit.</td><td><b>Yes</b> — fully</td></tr>
        <tr><td class="n"><b>Relay + CB</b></td><td>Protection relay</td><td>Any, HV and LV</td><td>HV switchboards and large LV. A separate intelligent box measures via CTs and tells the breaker to open.</td><td><b>Yes</b> — extensively</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-key">
    <span class="bl">Key fact — the two mechanisms inside a breaker</span>
    <p>An MCB or MCCB contains <b>two separate trip mechanisms</b> in one box:</p>
    <p><b>Thermal</b> — a bimetallic strip that bends as it warms. Slow, handles overloads. Takes seconds to minutes. It's why a slightly overloaded breaker doesn't trip instantly.</p>
    <p><b>Magnetic</b> — an electromagnet that yanks the contacts open when current spikes. Nearly instant, handles short circuits. Takes milliseconds.</p>
    <p>An ACB replaces both with an <b>electronic trip unit</b> that measures current digitally and applies programmable settings. That programmability is what makes discrimination possible on large systems.</p>
  </div>

  <div class="box b-mistake">
    <span class="bl">Common mistake</span>
    <p>Thinking a 100 A breaker trips at 101 A. It doesn't. A breaker will carry its rated current indefinitely, and typically won't trip until around <b>1.13 to 1.45 times</b> its rating, and even then it takes an hour or more. Protective devices protect the <b>cable</b> from long-term damage — they are not precise ammeters. If you need to know a load is at 101 A, you need metering, not a breaker.</p>
  </div>
</section>

<!-- ---------- 2.6 ---------- -->
<section class="ch" id="c26">
  <h3><span class="cn">2.6</span> Trip curves</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>A trip curve is just a graph that answers one question: <i>"if this much current flows, how long before the breaker opens?"</i></p>
    <p>Current goes along the bottom. Time goes up the side. The line slopes downward to the right, because more current means less waiting.</p>
    <p>At the far left — a small overload — the line is high up: it'll take minutes. In the middle it drops steeply. At the right — a proper short circuit — the line falls off a cliff to a few milliseconds.</p>
    <p>Both axes are squashed (logarithmic), because you need to show milliseconds and hours on the same picture. Don't let that put you off; you read it the same way.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 340" role="img" aria-label="Time current trip curve showing a long thermal region at low overload currents falling steeply, then a near vertical magnetic region where the breaker trips in milliseconds">
        <path d="M120 40 L120 285" class="sv-l2"/>
        <path d="M120 285 L820 285" class="sv-l2"/>
        <text x="108" y="52" class="sv-s" text-anchor="end">1 hr</text>
        <text x="108" y="110" class="sv-s" text-anchor="end">1 min</text>
        <text x="108" y="170" class="sv-s" text-anchor="end">1 s</text>
        <text x="108" y="230" class="sv-s" text-anchor="end">100 ms</text>
        <text x="108" y="282" class="sv-s" text-anchor="end">10 ms</text>
        <text x="60" y="165" class="sv-tb" transform="rotate(-90 60 165)" text-anchor="middle">TRIP TIME</text>

        <text x="120" y="304" class="sv-s" text-anchor="middle">1×</text>
        <text x="290" y="304" class="sv-s" text-anchor="middle">2×</text>
        <text x="460" y="304" class="sv-s" text-anchor="middle">5×</text>
        <text x="630" y="304" class="sv-s" text-anchor="middle">10×</text>
        <text x="790" y="304" class="sv-s" text-anchor="middle">50×</text>
        <text x="470" y="326" class="sv-t" text-anchor="middle">CURRENT — as a multiple of the breaker's rating (In)</text>

        <path d="M150 48 L150 285" class="sv-dash"/>
        <text x="156" y="62" class="sv-s">carries this</text>
        <text x="156" y="74" class="sv-s">forever</text>

        <path d="M180 50 C 260 78, 330 120, 400 158 C 450 186, 490 200, 520 210 L 528 285" stroke="var(--copper)" stroke-width="2.8" fill="none"/>

        <rect x="180" y="44" width="330" height="1" fill="none"/>
        <text x="300" y="132" class="sv-tb" fill="var(--copper)">THERMAL REGION</text>
        <text x="300" y="146" class="sv-s" fill="var(--copper)">bimetallic strip · overload · seconds to minutes</text>

        <path d="M528 200 L700 200" class="sv-dash"/>
        <text x="560" y="240" class="sv-tb" fill="var(--copper)">MAGNETIC REGION</text>
        <text x="560" y="254" class="sv-s" fill="var(--copper)">electromagnet · short circuit</text>
        <text x="560" y="266" class="sv-s" fill="var(--copper)">near-instant, under 20 ms</text>

        <circle cx="528" cy="212" r="7" fill="none" stroke="var(--fault)" stroke-width="2"/>
        <text x="538" y="188" class="sv-tb" fill="var(--fault)">PICKUP</text>
        <text x="538" y="176" class="sv-s" fill="var(--fault)">where it goes vertical</text>

        <text x="120" y="28" class="sv-tb">TYPICAL MCB TRIP CURVE — READ IT LEFT TO RIGHT</text>
      </svg>
    </div><figcaption><b>FIG 2.6</b> — A trip curve. Left half is the slow thermal response to overloads; the cliff on the right is the magnetic response to short circuits. Where the cliff sits is the "curve type".</figcaption></div>
  </figure>

  <div class="tw">
    <table>
      <thead><tr><th>MCB curve type</th><th>Magnetic trip at</th><th>Use it for</th><th>Why</th></tr></thead>
      <tbody>
        <tr><td class="n"><b>Type B</b></td><td>3 – 5 × In</td><td>Lighting, power points, resistive loads</td><td>Nothing draws a big inrush, so trip early and be safe.</td></tr>
        <tr><td class="n"><b>Type C</b></td><td>5 – 10 × In</td><td>Motors, small transformers, general commercial</td><td>Tolerates the surge when a motor starts without nuisance tripping.</td></tr>
        <tr><td class="n"><b>Type D</b></td><td>10 – 20 × In</td><td>Big transformers, welders, X-ray, large motors</td><td>These have enormous switch-on inrush that would trip anything faster.</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-mem">
    <span class="bl">Memory trick</span>
    <p><b>B for Boring, C for Common, D for Difficult.</b> Boring resistive loads get B. Most commercial work gets C. Difficult, surgey, inrush-heavy loads get D.</p>
  </div>

  <div class="box b-iq">
    <span class="bl">Interview question</span>
    <p>"A motor circuit keeps tripping on start-up but runs fine once it's going. What's happening and what would you do?"</p>
  </div>
  <p style="margin-top:10px; font-size:14.5px"><b>Good answer:</b> That's the motor's starting inrush — typically 6 to 8 times full load current for a few seconds — hitting the magnetic pickup of the breaker. The thermal element is fine because the running current is within rating. Most likely a Type B curve was fitted where a Type C or D is needed. I'd confirm the running current is genuinely within rating first, check the actual inrush against the curve, then change the curve type rather than simply increasing the breaker size — because increasing the rating would leave the cable under-protected.</p>
</section>

<!-- ---------- 2.7 ---------- -->
<section class="ch" id="c27">
  <h3><span class="cn">2.7</span> Discrimination — the one that matters in data centres</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Imagine a fault in one server rack. What <i>should</i> happen: the little breaker feeding that rack opens, and nothing else in the building notices.</p>
    <p>What must <b>never</b> happen: the big main breaker upstream opens too, taking out the entire data hall because of one faulty machine.</p>
    <p>Making sure the <b>nearest breaker to the fault opens first, and nobody upstream does</b> — that's called <b>discrimination</b>. It's also called <b>selectivity</b>; the two words mean exactly the same thing.</p>
    <p>You achieve it by making each breaker slower and less twitchy than the one below it. The small one trips fast; the one above waits a moment to give it a chance; the one above that waits a little longer still.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 350" role="img" aria-label="Two panels of trip curves. The left panel shows an upstream and downstream curve with clear separation meaning discrimination is achieved. The right panel shows the two curves crossing meaning both breakers could trip and discrimination fails.">
        <text x="70" y="24" class="sv-tb" fill="var(--ok)">GOOD — CURVES NEVER TOUCH</text>
        <path d="M90 44 L90 250" class="sv-l2"/>
        <path d="M90 250 L400 250" class="sv-l2"/>
        <text x="80" y="56" class="sv-s" text-anchor="end">slow</text>
        <text x="80" y="248" class="sv-s" text-anchor="end">fast</text>
        <text x="245" y="272" class="sv-s" text-anchor="middle">CURRENT →</text>

        <path d="M120 118 C 170 140, 200 162, 230 178 L 236 250" stroke="var(--phase)" stroke-width="2.6" fill="none"/>
        <text x="120" y="110" class="sv-tb" fill="var(--phase)">DOWNSTREAM (small)</text>

        <path d="M180 60 C 250 84, 300 110, 340 132 L 348 250" stroke="var(--copper)" stroke-width="2.6" fill="none"/>
        <text x="252" y="52" class="sv-tb" fill="var(--copper)">UPSTREAM (big)</text>

        <path d="M236 200 L348 200" stroke="var(--ok)" stroke-width="1.6" stroke-dasharray="4 3"/>
        <path d="M236 196 L236 204 M348 196 L348 204" stroke="var(--ok)" stroke-width="1.6"/>
        <text x="292" y="192" class="sv-tb" text-anchor="middle" fill="var(--ok)">MARGIN</text>
        <text x="245" y="300" class="sv-t" text-anchor="middle" fill="var(--ok)">Only the small breaker opens.</text>
        <text x="245" y="316" class="sv-t" text-anchor="middle" fill="var(--ok)">One rack goes dark. Nobody else notices.</text>

        <path d="M460 30 L460 330" class="sv-dash"/>

        <text x="500" y="24" class="sv-tb" fill="var(--fault)">BAD — CURVES CROSS</text>
        <path d="M520 44 L520 250" class="sv-l2"/>
        <path d="M520 250 L830 250" class="sv-l2"/>
        <text x="675" y="272" class="sv-s" text-anchor="middle">CURRENT →</text>

        <path d="M550 118 C 600 140, 630 162, 660 178 L 666 250" stroke="var(--phase)" stroke-width="2.6" fill="none"/>
        <path d="M556 100 C 610 138, 640 168, 656 190 L 662 250" stroke="var(--copper)" stroke-width="2.6" fill="none"/>
        <circle cx="640" cy="168" r="13" fill="none" stroke="var(--fault)" stroke-width="2.4"/>
        <text x="672" y="150" class="sv-tb" fill="var(--fault)">THEY CROSS</text>
        <text x="672" y="164" class="sv-s" fill="var(--fault)">above this current,</text>
        <text x="672" y="176" class="sv-s" fill="var(--fault)">the BIG one is faster</text>
        <text x="675" y="300" class="sv-t" text-anchor="middle" fill="var(--fault)">Both open. The whole board is lost.</text>
        <text x="675" y="316" class="sv-t" text-anchor="middle" fill="var(--fault)">In a data centre, this is an outage.</text>
      </svg>
    </div><figcaption><b>FIG 2.7</b> — Discrimination is achieved when the upstream curve sits entirely above and to the right of the downstream one, across the full range of possible fault currents. Where they cross, you lose selectivity.</figcaption></div>
  </figure>

  <h4>The three ways to get discrimination</h4>
  <ul>
    <li><b>Current discrimination.</b> Make the upstream device a much bigger rating. Simple, but only works when there's a big difference in fault level between the two points — which often isn't true near the main switchboard.</li>
    <li><b>Time discrimination.</b> Deliberately delay the upstream device by a set time (say 200 ms) to let downstream clear first. This is what ACB trip units are for. The catch: everything upstream has to <b>hold</b> that fault current for that time without damage — which is precisely what <b>Icw</b> is about. Time discrimination and Icw are the same conversation.</li>
    <li><b>Energy / zone discrimination.</b> Modern trip units talk to each other. The downstream unit says "I've seen this fault, I'm dealing with it", and the upstream one waits. If no downstream device speaks up, the upstream one trips immediately. Best of both. Expensive, and needs commissioning and testing — which is a real scope item on an ITP.</li>
  </ul>

  <div class="box b-key">
    <span class="bl">Why this is a data centre topic, not a general one</span>
    <p>In an office, a nuisance trip upstream is an inconvenience. In a data centre, it is <b>an outage with contractual penalties</b>. So discrimination is studied formally, documented in a protection coordination study, proven by relay injection testing during commissioning, and signed off. If you can say that sentence in an interview, you sound like someone who has been on a data centre project.</p>
  </div>
</section>

<!-- ---------- 2.8 ---------- -->
<section class="ch" id="c28">
  <h3><span class="cn">2.8</span> Earthing and the MEN system</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Electricity always tries to get back to where it came from. Not "to the ground" — back to its source. That's the bit everyone gets wrong.</p>
    <p>Now imagine a live wire comes loose inside a metal washing machine and touches the case. The case is now live at 230 V. If you touch it, you become the path back to the source, through your heart, and it can kill you.</p>
    <p>The fix: connect every metal case in the building to a big fat wire that runs back to the source. Now if a live wire touches a case, there's a lovely easy path back — far easier than through you. An enormous current flows down that wire, the breaker sees it and trips within a fraction of a second.</p>
    <p>So earthing isn't about "draining electricity into the ground". It's about <b>giving fault current such an easy path home that the breaker trips before you can be hurt.</b> That's the whole idea.</p>
  </div>

  <div class="box b-analogy">
    <span class="bl">Analogy</span>
    <p>Earthing is a fire escape for electricity. You hope it's never used. But it has to be wide, unobstructed and lead straight outside — because when it's needed, everything depends on it being quick.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 400" role="img" aria-label="Diagram of the Multiple Earthed Neutral system showing the transformer neutral earthed at the substation, the neutral and earth bars linked by the MEN link inside the main switchboard, an earth electrode, and the fault current loop from a live conductor touching an equipment case back through the earth conductor and MEN link to the transformer">
        <defs>
          <marker id="fr" markerWidth="10" markerHeight="10" refX="8" refY="3.2" orient="auto"><path d="M0,0 L0,6.4 L8,3.2 z" fill="var(--fault)"/></marker>
        </defs>

        <!-- transformer -->
        <rect x="34" y="76" width="106" height="96" class="sv-block"/>
        <text x="87" y="112" class="sv-tb" text-anchor="middle">TRANSFORMER</text>
        <text x="87" y="128" class="sv-s" text-anchor="middle">22 kV / 415 V</text>
        <text x="87" y="144" class="sv-s" text-anchor="middle">star secondary</text>

        <path d="M140 104 L330 104" class="sv-l"/>
        <path d="M140 118 L330 118" class="sv-l"/>
        <path d="M140 132 L330 132" class="sv-l"/>
        <text x="200" y="98" class="sv-s">L1  L2  L3</text>
        <path d="M140 160 L330 160" class="sv-l" stroke-width="2"/>
        <text x="200" y="154" class="sv-tb">NEUTRAL</text>

        <!-- transformer earth -->
        <path d="M180 160 L180 214" class="sv-l"/>
        <path d="M164 214 L196 214 M170 221 L190 221 M176 228 L184 228" stroke="var(--ink)" stroke-width="1.8"/>
        <text x="180" y="248" class="sv-s" text-anchor="middle">neutral earthed</text>
        <text x="180" y="260" class="sv-s" text-anchor="middle">at the substation</text>

        <!-- MSB -->
        <rect x="330" y="60" width="200" height="230" class="sv-block"/>
        <text x="430" y="80" class="sv-tb" text-anchor="middle">MAIN SWITCHBOARD</text>

        <path d="M346 104 L514 104" class="sv-l"/>
        <path d="M346 118 L514 118" class="sv-l"/>
        <path d="M346 132 L514 132" class="sv-l"/>

        <path d="M346 160 L514 160" stroke="var(--ink)" stroke-width="3.4"/>
        <text x="430" y="152" class="sv-tb" text-anchor="middle">NEUTRAL BAR</text>

        <path d="M346 226 L514 226" stroke="var(--ok)" stroke-width="3.4"/>
        <text x="430" y="246" class="sv-tb" text-anchor="middle" fill="var(--ok)">EARTH BAR</text>

        <path d="M470 160 L470 226" stroke="var(--copper)" stroke-width="4.5"/>
        <circle cx="470" cy="193" r="9" fill="var(--copper)"/>
        <text x="546" y="188" class="sv-tb" fill="var(--copper)">MEN LINK</text>
        <text x="546" y="202" class="sv-s" fill="var(--copper)">the one bolt that joins</text>
        <text x="546" y="214" class="sv-s" fill="var(--copper)">neutral to earth. Exactly</text>
        <text x="546" y="226" class="sv-s" fill="var(--copper)">one per installation.</text>

        <!-- electrode -->
        <path d="M376 226 L376 330" stroke="var(--ok)" stroke-width="2"/>
        <path d="M360 330 L392 330 M366 338 L386 338 M372 346 L380 346" stroke="var(--ok)" stroke-width="1.8"/>
        <text x="376" y="366" class="sv-s" text-anchor="middle">earth electrode</text>
        <text x="376" y="378" class="sv-s" text-anchor="middle">(stake in the ground)</text>

        <!-- load -->
        <path d="M530 104 L700 104" class="sv-l"/>
        <path d="M530 160 L700 160" class="sv-l"/>
        <path d="M530 226 L700 226" stroke="var(--ok)" stroke-width="2"/>
        <text x="614" y="98" class="sv-s">active</text>
        <text x="614" y="154" class="sv-s">neutral</text>
        <text x="614" y="220" class="sv-s" fill="var(--ok)">earth</text>

        <rect x="700" y="80" width="150" height="150" class="sv-block"/>
        <text x="775" y="70" class="sv-tb" text-anchor="middle">EQUIPMENT</text>
        <text x="775" y="200" class="sv-s" text-anchor="middle">metal case</text>

        <!-- fault -->
        <circle cx="738" cy="118" r="9" fill="none" stroke="var(--fault)" stroke-width="2.6"/>
        <path d="M729 109 L747 127 M747 109 L729 127" stroke="var(--fault)" stroke-width="2.6"/>
        <text x="756" y="116" class="sv-tb" fill="var(--fault)">FAULT — active</text>
        <text x="756" y="130" class="sv-tb" fill="var(--fault)">touches the case</text>

        <path d="M738 128 L738 226" stroke="var(--fault)" stroke-width="2.6" marker-end="url(#fr)" fill="none"/>
        <path d="M700 226 L536 226" stroke="var(--fault)" stroke-width="2.6" marker-end="url(#fr)" fill="none"/>
        <path d="M470 232 L470 166" stroke="var(--fault)" stroke-width="2.6" marker-end="url(#fr)" fill="none"/>
        <path d="M440 160 L186 160" stroke="var(--fault)" stroke-width="2.6" marker-end="url(#fr)" fill="none"/>

        <text x="60" y="300" class="sv-tb" fill="var(--fault)">THE FAULT LOOP</text>
        <text x="60" y="318" class="sv-t">case → earth conductor → earth bar → MEN link → neutral bar → neutral → transformer.</text>
        <text x="60" y="334" class="sv-t">Very low resistance, so a very large current flows, so the breaker trips in well under a second.</text>
      </svg>
    </div><figcaption><b>FIG 2.8</b> — The MEN (Multiple Earthed Neutral) system used throughout Australia. Follow the red arrows: fault current returns to the <b>transformer</b>, not into the soil. The earth electrode is a secondary reference, not the main return path.</figcaption></div>
  </figure>

  <div class="box b-key">
    <span class="bl">Key facts about the MEN</span>
    <p><b>MEN = Multiple Earthed Neutral.</b> Neutral and earth are joined at exactly <b>one</b> point in an installation — the MEN link in the main switchboard — and the neutral is also earthed at the substation.</p>
    <p><b>Never link neutral and earth anywhere else.</b> A second link creates parallel paths, so normal load current starts flowing in the earthing system. That makes earth conductors live-ish, upsets RCDs, and creates dangerous, hard-to-find faults.</p>
    <p><b>Earth fault loop impedance</b> is the total resistance around that red path. It must be low enough that enough current flows to trip the breaker within the required disconnection time. This is a <b>measured, recorded test</b> on every circuit — you'll see it on every commissioning sheet you ever sign.</p>
  </div>

  <h4>Data centre specifics</h4>
  <ul>
    <li><b>Equipotential bonding.</b> Every metal thing — cable tray, racks, containment, pipework, structural steel — is bonded together so nothing can sit at a different voltage from anything else. If two metal objects a person can touch simultaneously are at different potentials, that difference is across them.</li>
    <li><b>Clean earth / signal reference.</b> Some equipment specs ask for a separate "clean" earth. Treat this carefully: it must still be bonded to the main earthing system. A genuinely isolated earth is both non-compliant and dangerous.</li>
    <li><b>Earthing is a hidden common point.</b> In a 2N design with two fully separate power paths, the earthing system is usually <b>shared</b>. It has to be, for safety. Being able to point that out when reviewing an SLD is exactly the kind of observation that gets you hired.</li>
  </ul>
</section>

<!-- ---------- 2.9 ---------- -->
<section class="ch" id="c29">
  <h3><span class="cn">2.9</span> RCDs — protecting people, not cables</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>A normal circuit breaker protects the <b>cable</b>. It trips at tens or hundreds of amps. But it only takes about 0.03 amps through a person to stop their heart. A breaker would never notice that.</p>
    <p>So we need a different device that protects <b>people</b>. It's called an <b>RCD</b> — residual current device. In older language, a safety switch or an ELCB.</p>
    <p>Here's the clever bit. It measures the current going out on the active and the current coming back on the neutral. In a healthy circuit, those two are exactly equal — everything that goes out comes back.</p>
    <p>If someone touches a live part, some current goes out through them to earth instead of coming back on the neutral. Now the two numbers don't match. The RCD spots the difference and opens the circuit in about 30 thousandths of a second — fast enough to prevent a fatal shock.</p>
  </div>

  <div class="tw">
    <table>
      <thead><tr><th>Rating</th><th>Trips at a leakage of</th><th>Purpose</th></tr></thead>
      <tbody>
        <tr><td class="n"><b>10 mA</b></td><td>0.010 A</td><td>Very high risk — medical, some wet areas.</td></tr>
        <tr><td class="n"><b>30 mA</b></td><td>0.030 A</td><td><b>The standard for people protection.</b> Socket outlets, lighting, portable equipment.</td></tr>
        <tr><td class="n"><b>100 – 300 mA</b></td><td>0.1 – 0.3 A</td><td>Fire protection, not people protection. Used upstream to catch insulation breakdown.</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-mistake">
    <span class="bl">Common mistake — and a real data centre problem</span>
    <p>Fitting 30 mA RCDs on circuits feeding lots of IT equipment. Every switch-mode power supply leaks a small amount of current to earth by design — perhaps 1 mA each. Put forty of them on one circuit and you have 40 mA of perfectly normal leakage, and the RCD trips on healthy equipment.</p>
    <p>This is why IT load circuits in data centres generally use <b>RCD monitoring rather than RCD tripping</b>, or higher thresholds with careful circuit splitting. Knowing this distinction marks you out as someone who has thought about real critical-power design rather than just read the Wiring Rules.</p>
  </div>

  <div class="box b-iq">
    <span class="bl">Interview question</span>
    <p>"What's the difference between an MCB and an RCD, and can one replace the other?"</p>
  </div>
  <p style="margin-top:10px; font-size:14.5px"><b>Good answer:</b> They protect different things. An MCB protects the cable from overload and short circuit, and trips at many amps. An RCD protects a person from electric shock by detecting an imbalance between active and neutral of around 30 milliamps. Neither replaces the other — an MCB won't detect a person being electrocuted, and an RCD won't detect an overload that's cooking a cable. That's why RCBOs exist: both functions in one device.</p>
</section>

<!-- ---------- WORKBOOK 2 ---------- -->
<div class="wbk">
  <div class="wbk-h"><b>Workbook 2 — Circuits, faults and protection</b><span>Answers in Part 10 · W2</span></div>
  <div class="wbk-b">

    <div class="q"><p><span class="qn">W2.1</span> Explain to a non-electrical person why a cable in a hot ceiling bundled with other cables can carry less current than the same cable in open air.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W2.2</span> A 200 A three-phase submain runs 60 m using a cable with 0.42 mV/A/m. Calculate the voltage drop in volts and as a percentage of 415 V. Does it pass?</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W2.3</span> A cable rated 315 A in free air is installed with derating factors of 0.91 (temperature), 0.68 (grouping) and 0.90 (enclosed). What is its actual rating? If the load is 220 A, is the cable adequate?</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W2.4</span> Sketch, from memory, what a fault current waveform looks like. Mark Ipk and the RMS symmetrical value. In one sentence, explain why Ipk is roughly 2.2 times bigger.</p>
      <div class="sketch" style="height:160px"><span>sketch here</span></div>
      <div class="lines"><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W2.5</span> Define Icu, Ics and Icw in your own words. Which of the three is a switchboard/busbar rating rather than a breaker-tripping rating?</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W2.6</span> Why does a generator produce much less fault current than the utility supply, and why is that a problem for protection settings in a data centre?</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W2.7</span> Name the two trip mechanisms inside an MCCB and say which one handles overload and which handles short circuit.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W2.8</span> A lighting circuit uses a Type D MCB and never trips even under fault. A motor circuit uses a Type B and trips every morning. What has happened, and what would you change?</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W2.9</span> Sketch two trip curves that discriminate correctly. Label upstream, downstream and the margin. Then sketch a pair that fail, and circle where they cross.</p>
      <div class="sketch" style="height:170px"><span>sketch here</span></div></div>

    <div class="q"><p><span class="qn">W2.10</span> Draw the MEN system from the transformer to a piece of equipment. Mark the MEN link, the earth bar and the earth electrode. Then draw the fault current path with arrows.</p>
      <div class="sketch" style="height:200px"><span>sketch here</span></div></div>

    <div class="q"><p><span class="qn">W2.11</span> A colleague suggests adding a second neutral-earth link at a sub-board "for a better earth". Explain why this is wrong.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W2.12</span> Why do 30 mA RCDs cause problems on circuits feeding large numbers of servers, and what is done instead?</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="ansref">→ Answers: Part 10, section W2</div>
  </div>
</div>

<!-- ==================== PART 3 ==================== -->
<div class="part" id="p3">
  <div class="part-n">Part Three</div>
  <h2>The equipment — what the boxes actually are</h2>
  <p class="pdek">This Part is closest to your existing job, so it should read fast. Chapters 3.3 and 3.4 you already know better than most engineers — read them anyway, because they're written to give you the <i>words</i> to explain what you know to a contractor or a client, which is a different skill from doing it.</p>
  <div class="part-toc">
    <div><b>3.1</b> The voltage ladder</div>
    <div><b>3.2</b> Transformers</div>
    <div><b>3.3</b> The switchboard family</div>
    <div><b>3.4</b> Inside a switchboard</div>
    <div><b>3.5</b> Busway and busduct</div>
    <div><b>3.6</b> CTs and VTs</div>
    <div><b>3.7</b> Protection relays</div>
    <div><b>3.8</b> ATS — automatic transfer</div>
    <div><b>W3</b> Workbook Three</div>
  </div>
</div>

<!-- ---------- 3.1 ---------- -->
<section class="ch" id="c31">
  <h3><span class="cn">3.1</span> The voltage ladder</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Power stations make electricity, then it has to travel hundreds of kilometres to get to a building. Remember from 1.4: to travel efficiently you want <b>very high voltage and low current</b>, because low current means almost no heat lost on the way.</p>
    <p>So the voltage gets pushed way up for the journey, then stepped down in stages as it gets closer, until it's finally low enough to be safe in a building.</p>
    <p>Think of it as a staircase. Each step down is a transformer.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 340" role="img" aria-label="Staircase diagram of voltage levels from 500 kilovolt transmission down through 66 kilovolt subtransmission, 22 kilovolt distribution, to 415 volt and 230 volt utilisation, showing where a data centre connects">
        <path d="M60 60 L200 60 L200 110 L340 110 L340 165 L480 165 L480 225 L620 225 L620 275 L820 275" stroke="var(--copper)" stroke-width="3" fill="none"/>

        <text x="66" y="50" class="sv-tb">500 / 330 kV</text>
        <text x="66" y="80" class="sv-s">TRANSMISSION — huge steel towers</text>
        <text x="66" y="92" class="sv-s">between states and power stations</text>

        <text x="206" y="100" class="sv-tb">66 kV</text>
        <text x="206" y="130" class="sv-s">SUB-TRANSMISSION — regional</text>
        <text x="206" y="142" class="sv-s">into terminal stations</text>

        <text x="346" y="155" class="sv-tb" fill="var(--phase)">22 kV  (also 11 kV, 6.6 kV)</text>
        <text x="346" y="185" class="sv-s" fill="var(--phase)">DISTRIBUTION — the poles in your street.</text>
        <text x="346" y="197" class="sv-s" fill="var(--phase)"><tspan font-weight="600">This is where a data centre connects.</tspan></text>

        <text x="486" y="215" class="sv-tb">415 V / 400 V</text>
        <text x="486" y="245" class="sv-s">LOW VOLTAGE three-phase —</text>
        <text x="486" y="257" class="sv-s">switchboards, busway, big equipment</text>

        <text x="626" y="265" class="sv-tb">230 V</text>
        <text x="626" y="295" class="sv-s">SINGLE PHASE — power points,</text>
        <text x="626" y="307" class="sv-s">lighting, one phase + neutral</text>

        <circle cx="200" cy="85" r="9" fill="none" stroke="var(--ink)" stroke-width="1.6"/>
        <circle cx="340" cy="138" r="9" fill="none" stroke="var(--ink)" stroke-width="1.6"/>
        <circle cx="480" cy="195" r="9" fill="none" stroke="var(--ink)" stroke-width="1.6"/>
        <text x="866" y="60" class="sv-s" text-anchor="end">○ = a transformer</text>
        <text x="866" y="74" class="sv-s" text-anchor="end">(each step down)</text>

        <path d="M40 300 L860 300" class="sv-dash"/>
        <text x="60" y="326" class="sv-t">Australian naming: <tspan font-weight="600">LV</tspan> = up to 1000 V AC · <tspan font-weight="600">HV</tspan> = above 1000 V AC. "MV" (medium voltage) is common international usage for 1–35 kV, but AS/NZS only recognises LV and HV.</text>
      </svg>
    </div><figcaption><b>FIG 3.1</b> — The voltage ladder. A Melbourne data centre typically takes 22 kV from the distributor and does its own stepping down to 415 V on site, which is why it has its own HV switchroom and its own transformers.</figcaption></div>
  </figure>

  <div class="box b-key">
    <span class="bl">Key fact — a distinction people get wrong constantly</span>
    <p>In Australia, <b>HV means anything above 1,000 V</b>. So 11 kV and 22 kV are HV, and they require HV-licensed switching, permits to work, and AS 2067 compliance. Many people from an international background call 22 kV "medium voltage" and assume LV rules apply. They don't. Getting this wrong is a safety issue, not a vocabulary issue.</p>
  </div>
</section>

<!-- ---------- 3.2 ---------- -->
<section class="ch" id="c32">
  <h3><span class="cn">3.2</span> Transformers</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>A transformer changes voltage. High in, low out (or the other way round). It has no moving parts, no motor, nothing to wear out — it's just two coils of wire wound on an iron core.</p>
    <p>Here's how it works. AC in the first coil makes a magnetic field that keeps flipping direction 50 times a second. That flipping field passes through the iron core into the second coil, and a changing magnetic field makes electricity flow in any wire it passes through. So power gets across without the two coils ever touching.</p>
    <p>The trick is the number of turns. If the first coil has 100 turns and the second has 10, the voltage comes out ten times smaller. Wind more turns, get more voltage. That's the whole device.</p>
    <p>And this is exactly why AC won and DC lost — a steady DC current makes a steady magnetic field, and a steady field induces nothing. It has to be changing. AC changes constantly.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 340" role="img" aria-label="Transformer construction showing primary and secondary windings on an iron core with the turns ratio setting the voltage ratio, alongside a clock face diagram explaining the Dyn11 vector group">
        <text x="40" y="24" class="sv-tb">HOW IT WORKS</text>

        <rect x="140" y="60" width="180" height="180" fill="none" stroke="var(--ink)" stroke-width="3"/>
        <rect x="176" y="96" width="108" height="108" fill="none" stroke="var(--ink)" stroke-width="3"/>
        <text x="230" y="154" class="sv-s" text-anchor="middle">IRON CORE</text>

        <path d="M148 80 L172 80 M148 96 L172 96 M148 112 L172 112 M148 128 L172 128 M148 144 L172 144 M148 160 L172 160 M148 176 L172 176 M148 192 L172 192 M148 208 L172 208 M148 224 L172 224" stroke="var(--copper)" stroke-width="3"/>
        <text x="120" y="150" class="sv-tb" text-anchor="end" fill="var(--copper)">PRIMARY</text>
        <text x="120" y="166" class="sv-s" text-anchor="end" fill="var(--copper)">many turns</text>
        <text x="120" y="178" class="sv-s" text-anchor="end" fill="var(--copper)">22,000 V in</text>

        <path d="M288 112 L312 112 M288 132 L312 132 M288 152 L312 152 M288 172 L312 172" stroke="var(--phase)" stroke-width="3"/>
        <text x="340" y="140" class="sv-tb" fill="var(--phase)">SECONDARY</text>
        <text x="340" y="156" class="sv-s" fill="var(--phase)">few turns</text>
        <text x="340" y="168" class="sv-s" fill="var(--phase)">415 V out</text>

        <path d="M230 60 A 40 20 0 0 1 230 60" fill="none"/>
        <text x="230" y="272" class="sv-t" text-anchor="middle">More turns = more volts. Fewer turns = fewer volts.</text>
        <text x="230" y="290" class="sv-tb" text-anchor="middle" fill="var(--copper)">V₁ / V₂ = N₁ / N₂</text>
        <text x="230" y="310" class="sv-s" text-anchor="middle">Power in ≈ power out. Voltage down means current up.</text>

        <path d="M470 30 L470 330" class="sv-dash"/>

        <!-- vector clock -->
        <text x="520" y="24" class="sv-tb">WHAT "Dyn11" MEANS</text>
        <circle cx="660" cy="150" r="86" fill="none" stroke="var(--ink-3)" stroke-width="1.4"/>
        <text x="660" y="52" class="sv-s" text-anchor="middle">12</text>
        <text x="750" y="156" class="sv-s" text-anchor="middle">3</text>
        <text x="660" y="256" class="sv-s" text-anchor="middle">6</text>
        <text x="572" y="156" class="sv-s" text-anchor="middle">9</text>
        <text x="592" y="82" class="sv-s" text-anchor="middle">11</text>

        <path d="M660 150 L660 70" stroke="var(--copper)" stroke-width="3"/>
        <text x="672" y="96" class="sv-tb" fill="var(--copper)">HV at 12</text>

        <path d="M660 150 L620 81" stroke="var(--phase)" stroke-width="3"/>
        <text x="516" y="112" class="sv-tb" fill="var(--phase)">LV at 11</text>
        <text x="516" y="126" class="sv-s" fill="var(--phase)">= 30° behind</text>

        <text x="520" y="272" class="sv-tb" fill="var(--copper)">D</text><text x="540" y="272" class="sv-t">= HV side is delta</text>
        <text x="520" y="290" class="sv-tb" fill="var(--phase)">y</text><text x="540" y="290" class="sv-t">= LV side is star (wye)</text>
        <text x="520" y="308" class="sv-tb">n</text><text x="540" y="308" class="sv-t">= LV star point is brought out as a neutral</text>
        <text x="520" y="326" class="sv-tb">11</text><text x="546" y="326" class="sv-t">= LV lags HV by 11 × 30° = 330°</text>
      </svg>
    </div><figcaption><b>FIG 3.2</b> — Left: the turns ratio sets the voltage ratio. Right: the vector group notation, read like a clock face. <b>Dyn11</b> is the standard Australian distribution transformer.</figcaption></div>
  </figure>

  <h4>Why the vector group matters (and it really does)</h4>
  <p>If you ever want to run two transformers in parallel — or connect a generator alongside a transformer, or transfer load between two supplies without a break — <b>they must have the same vector group</b>. Two transformers with different vector groups have their outputs offset by 30°, which means connecting them together creates an enormous circulating fault current.</p>
  <p>In a data centre with two supplies and a possible tie between them, this is not academic. It is checked at design, verified at FAT, and proven again during commissioning with a phasing check before any two sources are ever paralleled.</p>

  <h4>Transformer impedance — the number that sets your fault level</h4>
  <p>Every transformer has an <b>impedance</b>, written as a percentage, typically 5% or 6%. It means: <i>if you short-circuit the output, how much of the rated voltage do you need on the input to push rated current through?</i> A low number means the transformer barely resists fault current, so the fault level downstream is high.</p>

  <div class="fml">
    <div class="eq">Fault current ≈ Full load current ÷ (impedance %) × 100</div>
    <div class="wh">a 6% transformer delivers roughly 16.7 × its full load current into a bolted fault</div>
  </div>

  <div class="worked">
    <div class="worked-h">Worked example 3.1 — fault level at a main switchboard</div>
    <div class="worked-b">
      <div class="given">A 2,000 kVA transformer, 415 V, 6% impedance.<br>Estimate the fault current at the main switchboard.</div>
      <div class="wstep"><div class="wn">1</div><div class="wb">Find the transformer's full load current first.
        <span class="calc">I = kVA × 1000 ÷ (√3 × V)
I = 2,000,000 ÷ (1.732 × 415)
I = 2,000,000 ÷ 718.8 = 2,783 A</span></div></div>
      <div class="wstep"><div class="wn">2</div><div class="wb">Divide by the impedance as a decimal.
        <span class="calc">Ifault = 2,783 ÷ 0.06 = 46,383 A ≈ 46 kA</span></div></div>
      <div class="wstep"><div class="wn">3</div><div class="wb">Round up and add margin — the utility supply behind the transformer also contributes, and real systems are checked properly with a full study.</div></div>
      <div class="wans"><b>Answer</b>≈ 46 kA. So you'd specify the switchboard at <b>50 kA</b> — the next standard rating up. This is exactly the number that ends up in your switchboard specification as "50 kA for 1 second", and it's exactly why the client cares about your Icw evidence.</div>
    </div>
  </div>

  <div class="box b-mistake">
    <span class="bl">Common mistake</span>
    <p>Assuming a <b>lower</b> impedance transformer is better. Lower impedance means better voltage regulation, but <b>higher fault current</b> — which means more expensive switchgear and harder discrimination. Specifying a 4% transformer to "improve performance" can add hundreds of thousands of dollars to the switchboard cost. It's a design trade-off, not a quality rating.</p>
  </div>

  <h4>Dry type versus oil-filled</h4>
  <div class="tw">
    <table>
      <thead><tr><th></th><th>Cast resin / dry type</th><th>Oil-filled</th></tr></thead>
      <tbody>
        <tr><td><b>Cooling</b></td><td>Air</td><td>Oil, which also insulates</td></tr>
        <tr><td><b>Fire risk</b></td><td>Low — no flammable liquid</td><td>Higher — needs bunding and fire separation</td></tr>
        <tr><td><b>Where</b></td><td><b>Inside buildings.</b> Standard for data centres.</td><td>Outdoors, in compounds, utility substations</td></tr>
        <tr><td><b>Cost / size</b></td><td>Higher cost, larger, noisier</td><td>Cheaper, more compact, quieter</td></tr>
      </tbody>
    </table>
  </div>
</section>

<!-- ---------- 3.3 ---------- -->
<section class="ch" id="c33">
  <h3><span class="cn">3.3</span> The switchboard family</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>A switchboard is a metal cabinet full of circuit breakers. Power comes in through one big breaker at the top, gets shared out across a big copper bar, and leaves through lots of smaller breakers going to different places.</p>
    <p>They come in a hierarchy, like a family tree. One big board feeds several medium ones, which feed lots of small ones. The names just tell you where you are in the tree.</p>
  </div>

  <div class="tw">
    <table>
      <thead><tr><th>Name</th><th>Stands for</th><th>Typical size</th><th>What it does</th></tr></thead>
      <tbody>
        <tr><td class="n"><b>MSB</b></td><td>Main Switchboard</td><td>1000 – 6300 A</td><td>The top of the tree. Takes the transformer output. Has ACBs, main metering, and usually a bus tie. One per supply.</td></tr>
        <tr><td class="n"><b>MDB</b></td><td>Main Distribution Board</td><td>400 – 2500 A</td><td>Fed from the MSB, feeds a zone or a building. MCCBs.</td></tr>
        <tr><td class="n"><b>SMDB</b></td><td>Sub-Main Distribution Board</td><td>100 – 800 A</td><td>Fed from an MDB, feeds a floor or an area.</td></tr>
        <tr><td class="n"><b>DB</b></td><td>Distribution Board</td><td>32 – 250 A</td><td>The final board. MCBs and RCDs feeding actual circuits — lights, sockets.</td></tr>
        <tr><td class="n"><b>MCC</b></td><td>Motor Control Centre</td><td>varies</td><td>A switchboard specialised for motors — contactors, overloads, soft starters, VSDs. Chillers and pumps.</td></tr>
        <tr><td class="n"><b>PDU</b></td><td>Power Distribution Unit</td><td>100 – 800 A</td><td>The data centre version of a DB. Often includes its own transformer and detailed per-circuit metering. Covered fully in Part 4.</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-key">
    <span class="bl">Key fact — the bus tie</span>
    <p>Most main switchboards are built as <b>two sections with a tie breaker between them</b>. Normally the tie is <b>open</b> and each half runs off its own transformer. If one transformer fails, you close the tie and one transformer feeds everything.</p>
    <p>Why not just leave the tie closed all the time? Because with both transformers connected in parallel, the fault current from both adds together — so every device on the board would need a much higher fault rating. Running with the tie open halves the fault level. This "normally open tie" arrangement is on almost every SLD you will ever read, and knowing why it's open is a genuinely good interview answer.</p>
  </div>
</section>

<!-- ---------- 3.4 ---------- -->
<section class="ch" id="c34">
  <h3><span class="cn">3.4</span> Inside a switchboard — forms of separation</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Inside the cabinet there are three kinds of thing: the big copper <b>busbars</b> carrying all the power, the <b>breakers</b> (each one is called a "functional unit"), and the <b>terminals</b> where the outgoing cables land.</p>
    <p>The question "what form is it?" simply means: <b>how many internal metal walls are there between those things?</b></p>
    <p>No walls at all is Form 1 — open the door and everything is in one big space. More walls means an electrician can work on one outgoing circuit safely while everything else stays live. More walls costs more money and takes more room.</p>
    <p>You build these. Most engineers applying for data centre jobs have only ever read about them.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 320" role="img" aria-label="Four panels showing forms of separation one to four inside a switchboard, with increasing numbers of internal barriers separating the busbar, functional units and terminals">

        <!-- FORM 1 -->
        <text x="30" y="24" class="sv-tb">FORM 1</text>
        <text x="30" y="40" class="sv-s">no internal barriers</text>
        <rect x="30" y="50" width="170" height="200" class="sv-block" stroke-width="2"/>
        <path d="M44 66 L186 66 M44 74 L186 74 M44 82 L186 82" stroke="var(--copper)" stroke-width="3"/>
        <text x="115" y="100" class="sv-s" text-anchor="middle" fill="var(--copper)">busbar</text>
        <rect x="52" y="116" width="46" height="34" class="sv-fill"/>
        <rect x="112" y="116" width="46" height="34" class="sv-fill"/>
        <rect x="52" y="164" width="46" height="34" class="sv-fill"/>
        <rect x="112" y="164" width="46" height="34" class="sv-fill"/>
        <text x="115" y="220" class="sv-s" text-anchor="middle">terminals</text>
        <path d="M52 230 L158 230" class="sv-l2"/>
        <text x="115" y="270" class="sv-s" text-anchor="middle">All one space.</text>
        <text x="115" y="284" class="sv-s" text-anchor="middle">Board must be fully</text>
        <text x="115" y="298" class="sv-s" text-anchor="middle">dead to work on it.</text>

        <!-- FORM 2 -->
        <text x="250" y="24" class="sv-tb">FORM 2</text>
        <text x="250" y="40" class="sv-s">busbar separated</text>
        <rect x="250" y="50" width="170" height="200" class="sv-block" stroke-width="2"/>
        <path d="M264 66 L406 66 M264 74 L406 74 M264 82 L406 82" stroke="var(--copper)" stroke-width="3"/>
        <path d="M250 104 L420 104" stroke="var(--fault)" stroke-width="3.5"/>
        <rect x="272" y="122" width="46" height="34" class="sv-fill"/>
        <rect x="332" y="122" width="46" height="34" class="sv-fill"/>
        <rect x="272" y="170" width="46" height="34" class="sv-fill"/>
        <rect x="332" y="170" width="46" height="34" class="sv-fill"/>
        <path d="M272 230 L378 230" class="sv-l2"/>
        <text x="335" y="270" class="sv-s" text-anchor="middle">Busbar is protected,</text>
        <text x="335" y="284" class="sv-s" text-anchor="middle">but the breakers are</text>
        <text x="335" y="298" class="sv-s" text-anchor="middle">still all together.</text>

        <!-- FORM 3 -->
        <text x="470" y="24" class="sv-tb">FORM 3</text>
        <text x="470" y="40" class="sv-s">+ units separated</text>
        <rect x="470" y="50" width="170" height="200" class="sv-block" stroke-width="2"/>
        <path d="M484 66 L626 66 M484 74 L626 74 M484 82 L626 82" stroke="var(--copper)" stroke-width="3"/>
        <path d="M470 104 L640 104" stroke="var(--fault)" stroke-width="3.5"/>
        <path d="M470 162 L640 162" stroke="var(--fault)" stroke-width="3.5"/>
        <path d="M555 104 L555 162" stroke="var(--fault)" stroke-width="3.5"/>
        <path d="M555 162 L555 214" stroke="var(--fault)" stroke-width="3.5"/>
        <rect x="492" y="118" width="46" height="34" class="sv-fill"/>
        <rect x="572" y="118" width="46" height="34" class="sv-fill"/>
        <rect x="492" y="172" width="46" height="34" class="sv-fill"/>
        <rect x="572" y="172" width="46" height="34" class="sv-fill"/>
        <path d="M492 230 L598 230" class="sv-l2"/>
        <text x="555" y="270" class="sv-s" text-anchor="middle">Each breaker in its own</text>
        <text x="555" y="284" class="sv-s" text-anchor="middle">box. Terminals still</text>
        <text x="555" y="298" class="sv-s" text-anchor="middle">share a space.</text>

        <!-- FORM 4 -->
        <text x="690" y="24" class="sv-tb" fill="var(--ok)">FORM 4</text>
        <text x="690" y="40" class="sv-s" fill="var(--ok)">+ terminals separated</text>
        <rect x="690" y="50" width="170" height="200" class="sv-block" stroke-width="2"/>
        <path d="M704 66 L846 66 M704 74 L846 74 M704 82 L846 82" stroke="var(--copper)" stroke-width="3"/>
        <path d="M690 104 L860 104" stroke="var(--fault)" stroke-width="3.5"/>
        <path d="M690 162 L860 162" stroke="var(--fault)" stroke-width="3.5"/>
        <path d="M690 214 L860 214" stroke="var(--fault)" stroke-width="3.5"/>
        <path d="M775 104 L775 250" stroke="var(--fault)" stroke-width="3.5"/>
        <rect x="712" y="118" width="46" height="34" class="sv-fill"/>
        <rect x="792" y="118" width="46" height="34" class="sv-fill"/>
        <rect x="712" y="172" width="46" height="34" class="sv-fill"/>
        <rect x="792" y="172" width="46" height="34" class="sv-fill"/>
        <text x="775" y="270" class="sv-s" text-anchor="middle" fill="var(--ok)">Fully compartmented.</text>
        <text x="775" y="284" class="sv-s" text-anchor="middle" fill="var(--ok)">Work live on one circuit</text>
        <text x="775" y="298" class="sv-s" text-anchor="middle" fill="var(--ok)">while others stay on.</text>

        <text x="866" y="24" class="sv-s" text-anchor="end">red = internal barrier</text>
      </svg>
    </div><figcaption><b>FIG 3.4</b> — Forms of separation to AS/NZS 61439. Each step adds internal barriers. Data centres almost always specify <b>Form 4</b> because maintenance must be possible without shutting down the room.</figcaption></div>
  </figure>

  <div class="box b-key">
    <span class="bl">Form 4b and "Type 7" — the bit clients actually specify</span>
    <p><b>Form 4a</b> — terminals for an outgoing circuit are in the same compartment as the busbar or an adjacent unit.<br>
    <b>Form 4b</b> — terminals are in their <i>own separate compartment</i>, with the functional unit. This is the fully segregated version.</p>
    <p><b>"Type 7"</b> is a sub-classification (from the British/BEAMA lettering scheme, widely used here) describing exactly how the cable terminations and busbar are separated — glanded cables into their own compartment, with the outgoing terminals separated from both busbar and other units.</p>
    <p><b>Form 4b Type 7</b> is the phrase you will see repeatedly in data centre switchboard specifications. It means: maximum segregation, work on any circuit with the rest of the board live. It is expensive, physically large, and takes longer to build — all facts you already live with, and all facts a contractor's project engineer needs to understand when a programme is being argued about.</p>
  </div>

  <h4>Design verification versus type test</h4>
  <p>AS/NZS 61439 requires the manufacturer to prove the assembly performs as claimed. There are three routes to verification: <b>testing</b>, <b>comparison with a tested reference design</b>, and <b>assessment/calculation</b>. Which route was used for which characteristic is a real question a client's engineer may ask you.</p>
  <p>The characteristics that matter most in a data centre submittal:</p>
  <ul>
    <li><b>Temperature rise</b> — does it stay cool enough at full load, with all those breakers packed in?</li>
    <li><b>Short-circuit withstand (Icw and Ipk)</b> — will the busbar and bracing survive a fault?</li>
    <li><b>Protection circuit continuity</b> — is the earth path through the enclosure adequate?</li>
    <li><b>IP rating</b> — dust and water ingress. <b>IK rating</b> — impact resistance.</li>
    <li><b>Clearances and creepage</b> — the air gaps and surface distances between live parts.</li>
  </ul>

  <div class="box b-iq">
    <span class="bl">Interview question — this one is yours to win</span>
    <p>"Tell me about AS/NZS 61439 and what Form 4b Type 7 means in practice."</p>
  </div>
  <p style="margin-top:10px; font-size:14.5px"><b>Your answer should include something most candidates cannot say:</b> what it costs. Form 4b Type 7 means more copper, more sheet metal, more compartments, a physically longer board, and a longer build programme. On a data centre where the switchroom footprint is fixed early, that has real consequences for layout and lead time. Then say: "I've built these — I can tell you exactly what drives the lead time and where the programme risk actually sits." That sentence is worth money.</p>
</section>

<!-- ---------- 3.5 ---------- -->
<section class="ch" id="c35">
  <h3><span class="cn">3.5</span> Busway and busduct</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Instead of running dozens of fat cables, you can run one long metal box with solid copper bars inside it. That's <b>busway</b> (also called busduct or bus trunking). It bolts together in straight lengths like a Meccano set.</p>
    <p>The clever part: along its length you can plug in <b>tap-off boxes</b> — little units containing a breaker that clamp onto the busway and take power out at that point. Move a rack, unplug the box, move it, plug it in somewhere else. No re-cabling.</p>
    <p>In a data hall this is enormous. Racks change constantly. Cables would have to be pulled out and re-run every time; busway just needs a tap-off moved.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 280" role="img" aria-label="Overhead busway running above a row of racks with plug-in tap-off boxes at intervals feeding individual racks, showing how a tap-off can be relocated without re-cabling">
        <text x="40" y="24" class="sv-tb">OVERHEAD BUSWAY IN A DATA HALL</text>

        <rect x="60" y="50" width="780" height="40" class="sv-block"/>
        <path d="M70 60 L830 60 M70 68 L830 68 M70 76 L830 76 M70 84 L830 84" stroke="var(--copper)" stroke-width="2.4"/>
        <text x="450" y="42" class="sv-s" text-anchor="middle">solid copper bars inside a metal enclosure — e.g. 800 A</text>

        <!-- tap offs -->
        <rect x="140" y="90" width="58" height="44" class="sv-fill"/>
        <text x="169" y="117" class="sv-s" text-anchor="middle">TAP</text>
        <path d="M169 134 L169 176" class="sv-l"/>
        <rect x="330" y="90" width="58" height="44" class="sv-fill"/>
        <text x="359" y="117" class="sv-s" text-anchor="middle">TAP</text>
        <path d="M359 134 L359 176" class="sv-l"/>
        <rect x="520" y="90" width="58" height="44" class="sv-fill"/>
        <text x="549" y="117" class="sv-s" text-anchor="middle">TAP</text>
        <path d="M549 134 L549 176" class="sv-l"/>
        <rect x="710" y="90" width="58" height="44" fill="none" stroke="var(--ok)" stroke-width="2" stroke-dasharray="5 4"/>
        <text x="739" y="117" class="sv-s" text-anchor="middle" fill="var(--ok)">SPARE</text>

        <!-- racks -->
        <rect x="132" y="176" width="74" height="76" class="sv-block"/>
        <text x="169" y="218" class="sv-s" text-anchor="middle">RACK</text>
        <rect x="322" y="176" width="74" height="76" class="sv-block"/>
        <text x="359" y="218" class="sv-s" text-anchor="middle">RACK</text>
        <rect x="512" y="176" width="74" height="76" class="sv-block"/>
        <text x="549" y="218" class="sv-s" text-anchor="middle">RACK</text>

        <path d="M600 150 L700 150" stroke="var(--ok)" stroke-width="1.6" stroke-dasharray="5 4"/>
        <text x="650" y="142" class="sv-s" text-anchor="middle" fill="var(--ok)">unplug, slide,</text>
        <text x="650" y="166" class="sv-s" text-anchor="middle" fill="var(--ok)">re-plug — no rewiring</text>

        <text x="60" y="276" class="sv-t">Each tap-off contains its own protective device, so it protects the cable running down to the rack.</text>
      </svg>
    </div><figcaption><b>FIG 3.5</b> — Busway with plug-in tap-off boxes. The flexibility to re-position load without re-cabling is why data halls use busway rather than cable trays full of submains.</figcaption></div>
  </figure>

  <div class="tw">
    <table>
      <thead><tr><th></th><th>Busway</th><th>Cable</th></tr></thead>
      <tbody>
        <tr><td><b>Flexibility</b></td><td><b>Excellent</b> — move a tap-off in an hour</td><td>Poor — a new run every time</td></tr>
        <tr><td><b>Space</b></td><td>Compact for high currents</td><td>Bulky above ~1000 A</td></tr>
        <tr><td><b>Cost</b></td><td>Higher up front</td><td>Lower up front, higher over life if changes are frequent</td></tr>
        <tr><td><b>Volt drop</b></td><td>Lower — a solid bar beats stranded cable</td><td>Higher</td></tr>
        <tr><td><b>Lead time</b></td><td><b>Long</b> — made to order, and a programme risk</td><td>Shorter, more available</td></tr>
        <tr><td><b>Install</b></td><td>Needs accurate setting out; joints must be torqued and often thermally scanned</td><td>More forgiving</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-mistake">
    <span class="bl">Common mistake</span>
    <p>Forgetting that busway <b>joints</b> are the weak point. Every joint is a bolted connection carrying full current — and from 1.2, a loose joint means resistance, means I²R heating, means thermal runaway. Busway joints are torqued to specification, recorded, and thermographically scanned at commissioning and periodically thereafter. If someone asks you what you'd inspect on a busway installation, "joint torque records and a thermal scan under load" is the answer that sounds experienced.</p>
  </div>
</section>

<!-- ---------- 3.6 ---------- -->
<section class="ch" id="c36">
  <h3><span class="cn">3.6</span> CTs and VTs — how we measure big electricity</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>You can't put 3,000 amps or 22,000 volts through a little meter — it would vaporise. So you need something to shrink the measurement down to a safe, standard size.</p>
    <p>A <b>CT (current transformer)</b> is a ring that goes around a cable or busbar. The magnetic field from the current passing through it makes a small, exactly proportional current in the ring's winding. A CT marked <b>1000/5</b> means: when 1,000 amps flow through the bar, exactly 5 amps come out of the CT. Meters and relays are all built to accept 5 A (or 1 A).</p>
    <p>A <b>VT (voltage transformer)</b> does the same for voltage — it's a small transformer that turns 22,000 V into 110 V so a meter can read it safely.</p>
    <p>So CTs and VTs are the eyes of the protection system. Every relay, meter and trip unit sees the world through them.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 250" role="img" aria-label="A current transformer shown as a ring around a busbar, with a secondary winding feeding a protection relay and meter, illustrating a 1000 to 5 ratio">
        <path d="M60 120 L840 120" stroke="var(--copper)" stroke-width="14"/>
        <text x="120" y="100" class="sv-tb" fill="var(--copper)">PRIMARY — the busbar itself</text>
        <text x="120" y="152" class="sv-s" fill="var(--copper)">1,000 A flowing</text>

        <ellipse cx="430" cy="120" rx="34" ry="56" fill="none" stroke="var(--ink)" stroke-width="3"/>
        <ellipse cx="430" cy="120" rx="20" ry="40" fill="none" stroke="var(--ink-3)" stroke-width="1.4"/>
        <text x="430" y="200" class="sv-tb" text-anchor="middle">CT — 1000 / 5</text>
        <text x="430" y="216" class="sv-s" text-anchor="middle">a ring around the conductor</text>

        <path d="M464 100 L560 100 L560 60" class="sv-l"/>
        <path d="M464 140 L600 140 L600 60" class="sv-l"/>
        <text x="500" y="92" class="sv-s" fill="var(--phase)">5 A out</text>

        <rect x="530" y="24" width="100" height="36" class="sv-block"/>
        <text x="580" y="47" class="sv-s" text-anchor="middle">RELAY / METER</text>

        <path d="M660 40 L860 40" class="sv-dash"/>
        <text x="670" y="90" class="sv-tb" fill="var(--fault)">SAFETY RULE</text>
        <text x="670" y="108" class="sv-s" fill="var(--fault)">NEVER open-circuit a CT</text>
        <text x="670" y="122" class="sv-s" fill="var(--fault)">secondary while the primary</text>
        <text x="670" y="136" class="sv-s" fill="var(--fault)">is live. The voltage rises to</text>
        <text x="670" y="150" class="sv-s" fill="var(--fault)">thousands of volts and will</text>
        <text x="670" y="164" class="sv-s" fill="var(--fault)">kill you. Always short the</text>
        <text x="670" y="178" class="sv-s" fill="var(--fault)">secondary first.</text>
      </svg>
    </div><figcaption><b>FIG 3.6</b> — A current transformer scales a huge primary current down to a standard 5 A secondary. The open-circuit warning is not a formality — it is one of the genuinely lethal hazards in switchgear work.</figcaption></div>
  </figure>

  <h4>The two kinds of CT — and why it matters</h4>
  <ul>
    <li><b>Metering CTs</b> are accurate at normal load current but deliberately saturate (stop responding accurately) at high fault currents, which protects the meter.</li>
    <li><b>Protection CTs</b> must stay accurate right up into fault conditions — otherwise the relay wouldn't see the fault properly. They're specified with a class like <b>5P20</b>, meaning 5% accuracy up to 20 times rated current.</li>
  </ul>
  <p>Using a metering CT for protection is a real design error: the relay under-reads a large fault and either trips late or not at all. CT class is checked at design, verified on the submittal, and proven at commissioning by primary or secondary injection.</p>
</section>

<!-- ---------- 3.7 ---------- -->
<section class="ch" id="c37">
  <h3><span class="cn">3.7</span> Protection relays and ANSI numbers</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>A small breaker decides for itself when to trip. On big or high-voltage systems that's not clever enough, so we use a separate box — a <b>protection relay</b> — that watches the CTs and VTs and decides when to tell the breaker to open.</p>
    <p>Relays can do lots of different kinds of watching: "is the current too high?", "has the current been too high for too long?", "is current leaking to earth?", "has the voltage collapsed?", "is power flowing backwards?"</p>
    <p>Each kind of watching has a standard number, so engineers worldwide can talk about them without confusion. These are <b>ANSI device numbers</b>, and they're printed on drawings inside little circles. You don't need to memorise many — about six will cover most of what you see.</p>
  </div>

  <div class="tw">
    <table>
      <thead><tr><th class="n">No.</th><th>Name</th><th>What it watches for, plainly</th></tr></thead>
      <tbody>
        <tr><td class="n"><b>50</b></td><td>Instantaneous overcurrent</td><td>"Current is enormous — trip <b>now</b>." Short circuit protection.</td></tr>
        <tr><td class="n"><b>51</b></td><td>Time overcurrent</td><td>"Current is too high — trip if it stays that way." Overload protection. The delay is what gives you discrimination.</td></tr>
        <tr><td class="n"><b>50N / 51N</b></td><td>Earth fault</td><td>Same two ideas but watching for current leaking to earth.</td></tr>
        <tr><td class="n"><b>27</b></td><td>Undervoltage</td><td>"The voltage has collapsed." Used to start generators and to block transfers.</td></tr>
        <tr><td class="n"><b>59</b></td><td>Overvoltage</td><td>"The voltage is too high."</td></tr>
        <tr><td class="n"><b>81</b></td><td>Under/over frequency</td><td>"The frequency has drifted." Grid health, generator protection.</td></tr>
        <tr><td class="n"><b>87</b></td><td>Differential</td><td>"What went in doesn't match what came out — so the fault is <b>inside</b> this transformer/busbar." Very fast, very selective.</td></tr>
        <tr><td class="n"><b>32</b></td><td>Reverse power</td><td>"Power is flowing backwards into the generator." Protects generators when paralleled.</td></tr>
        <tr><td class="n"><b>25</b></td><td>Synchro-check</td><td>"Are these two sources actually in step?" Blocks a closure that would be violent.</td></tr>
        <tr><td class="n"><b>86</b></td><td>Lockout</td><td>A latching relay — once it operates, someone must physically reset it before the breaker can close.</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-mem">
    <span class="bl">Memory trick</span>
    <p><b>50 is fast, 51 is patient.</b> 50 = instant, 51 = timed. Add an <b>N</b> and it's watching earth instead of phase. That single sentence decodes most protection labels you'll see on an SLD.</p>
  </div>

  <div class="box b-key">
    <span class="bl">Key fact — 87 differential, explained simply</span>
    <p>Put a CT on the way in and a CT on the way out of a transformer. In normal operation, what goes in comes out and the two match. If they stop matching, current must be escaping <b>inside</b> the transformer — so the fault is definitely internal, and the relay can trip instantly with no time delay, because there's no risk of tripping for someone else's fault. That's why differential protection is both the fastest and the most selective protection there is, and why every large transformer has it.</p>
  </div>
</section>

<!-- ---------- 3.8 ---------- -->
<section class="ch" id="c38">
  <h3><span class="cn">3.8</span> ATS — automatic transfer switch</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>An <b>ATS</b> is an automatic changeover switch. It watches the normal supply. If that supply fails, it automatically switches the load over to a backup supply — usually a generator — and switches back when the normal supply returns.</p>
    <p>It has a mechanical interlock so it physically cannot connect both supplies at once. That's important: connecting a generator to the live grid without synchronising them properly is violent enough to wreck the machine.</p>
    <p>Think of it as a very reliable, very fast, very stubborn light switch that can only ever be in one of two positions.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 300" role="img" aria-label="Automatic transfer switch with a normal utility supply and a generator supply feeding a common load through a mechanically interlocked changeover, alongside a timeline of the transfer sequence">
        <rect x="50" y="50" width="130" height="40" class="sv-block"/>
        <text x="115" y="75" class="sv-t" text-anchor="middle">UTILITY</text>
        <rect x="50" y="180" width="130" height="40" class="sv-block"/>
        <text x="115" y="205" class="sv-t" text-anchor="middle">GENERATOR</text>

        <path d="M180 70 L260 70" class="sv-l"/>
        <path d="M180 200 L260 200" class="sv-l"/>

        <rect x="260" y="40" width="130" height="190" class="sv-block"/>
        <text x="325" y="30" class="sv-tb" text-anchor="middle">ATS</text>
        <circle cx="290" cy="70" r="5" fill="var(--ink)"/>
        <circle cx="290" cy="200" r="5" fill="var(--ink)"/>
        <circle cx="360" cy="135" r="5" fill="var(--ink)"/>
        <path d="M290 70 L360 135" stroke="var(--ok)" stroke-width="3"/>
        <path d="M290 200 L354 145" stroke="var(--ink-3)" stroke-width="2" stroke-dasharray="5 4"/>
        <text x="325" y="256" class="sv-s" text-anchor="middle">mechanically interlocked —</text>
        <text x="325" y="270" class="sv-s" text-anchor="middle">only ever one position</text>

        <path d="M390 135 L470 135" class="sv-l"/>
        <rect x="470" y="112" width="110" height="46" class="sv-block"/>
        <text x="525" y="140" class="sv-t" text-anchor="middle">LOAD</text>

        <path d="M620 30 L620 280" class="sv-dash"/>

        <text x="646" y="46" class="sv-tb">TYPICAL SEQUENCE</text>
        <text x="646" y="72" class="sv-s"><tspan font-weight="600">t = 0</tspan>       utility fails</text>
        <text x="646" y="92" class="sv-s"><tspan font-weight="600">t = 0.5 s</tspan>  confirmed (not a blip)</text>
        <text x="646" y="112" class="sv-s"><tspan font-weight="600">t = 1 s</tspan>     generator start signal</text>
        <text x="646" y="132" class="sv-s"><tspan font-weight="600">t = 10 s</tspan>   generator at speed</text>
        <text x="646" y="152" class="sv-s"><tspan font-weight="600">t = 12 s</tspan>   voltage &amp; frequency OK</text>
        <text x="646" y="172" class="sv-s"><tspan font-weight="600">t = 13 s</tspan>   <tspan font-weight="600">ATS transfers</tspan></text>
        <text x="646" y="204" class="sv-s" fill="var(--fault)">The load is OFF for that</text>
        <text x="646" y="218" class="sv-s" fill="var(--fault)">whole 13 seconds — unless</text>
        <text x="646" y="232" class="sv-s" fill="var(--fault)">a UPS is covering it.</text>
        <text x="646" y="256" class="sv-s">On return: utility confirmed</text>
        <text x="646" y="270" class="sv-s">stable ~5 min, transfer back,</text>
        <text x="646" y="284" class="sv-s">gen cools down, stops.</text>
      </svg>
    </div><figcaption><b>FIG 3.8</b> — ATS operation. Note the gap: an ATS alone cannot protect an IT load, because the load is dead for the whole start-up period. That gap is exactly what the UPS exists to fill.</figcaption></div>
  </figure>

  <div class="tw">
    <table>
      <thead><tr><th>Transfer type</th><th>What happens</th><th>Break in supply?</th><th>Use</th></tr></thead>
      <tbody>
        <tr><td><b>Open transition</b><br><span class="mono" style="font-size:10.5px">break-before-make</span></td><td>Disconnect source A, then connect source B.</td><td><b>Yes</b> — typically 0.1 to 3 s</td><td>Standard. Simple and safe. Fine for anything behind a UPS.</td></tr>
        <tr><td><b>Closed transition</b><br><span class="mono" style="font-size:10.5px">make-before-break</span></td><td>Briefly connects both sources at once (paralleled for ~100 ms), then drops the old one.</td><td><b>No</b></td><td>Returning to utility without a blink. Requires synchronising and utility approval.</td></tr>
        <tr><td><b>Delayed transition</b></td><td>Deliberately pauses in the neutral position for several seconds.</td><td>Yes, extended</td><td>Motor loads, so a spinning motor's back-EMF decays before reconnection.</td></tr>
        <tr><td><b>STS</b><br><span class="mono" style="font-size:10.5px">static transfer switch</span></td><td>Solid-state, no moving parts.</td><td>Effectively no — 4 to 8 ms</td><td>Feeding single-corded loads from A/B. Covered in Part 4.</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-iq">
    <span class="bl">Interview question</span>
    <p>"Why isn't an ATS and a generator enough to protect a data centre?"</p>
  </div>
  <p style="margin-top:10px; font-size:14.5px"><b>Good answer:</b> Because there's a gap. The generator needs 10 to 15 seconds to start, come up to speed and stabilise before the ATS can transfer. During that window the load has no supply. IT equipment drops out in a fraction of a cycle — around 20 milliseconds. So the generator handles the <i>long</i> outage, but something has to bridge the first 15 seconds, and that's the UPS battery. Generator for duration, UPS for continuity — you need both, and they're solving different problems.</p>
</section>

<!-- ---------- WORKBOOK 3 ---------- -->
<div class="wbk">
  <div class="wbk-h"><b>Workbook 3 — Equipment</b><span>Answers in Part 10 · W3</span></div>
  <div class="wbk-b">

    <div class="q"><p><span class="qn">W3.1</span> In Australia, what is the dividing line between LV and HV? Why does it matter practically?</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W3.2</span> Draw a transformer core with primary and secondary windings. Label which side has more turns for a step-down transformer, and write the turns-ratio relationship.</p>
      <div class="sketch" style="height:150px"><span>sketch here</span></div></div>

    <div class="q"><p><span class="qn">W3.3</span> Decode <b>Dyn11</b> — each character, one line each.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W3.4</span> A 1,500 kVA transformer at 415 V has 5.5% impedance. Calculate (a) full load current, (b) approximate fault current at the switchboard, (c) what standard switchboard fault rating you would specify.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W3.5</span> A client asks for a lower-impedance transformer "for better performance". Give two reasons to push back.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W3.6</span> Why is a main switchboard bus tie normally kept open? Give the fault-level reason.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W3.7</span> Sketch the four forms of separation. For each, write one line on what an electrician can and cannot do with the board live.</p>
      <div class="sketch" style="height:190px"><span>sketch here</span></div></div>

    <div class="q"><p><span class="qn">W3.8</span> Explain Form 4b Type 7 to a project manager who is asking why the switchboard costs so much and takes so long.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W3.9</span> Give three reasons a data hall uses busway instead of individual cables, and one programme risk that busway introduces.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W3.10</span> A CT is marked 1200/5. The relay reads 3.5 A. What is the actual primary current?</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W3.11</span> Why must a CT secondary never be open-circuited while the primary is energised?</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W3.12</span> Give the ANSI number for: instantaneous overcurrent, timed overcurrent, earth fault, differential, synchro-check, lockout.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W3.13</span> Draw an ATS with utility and generator sources feeding a load. Beside it, write the transfer timeline. Then answer: how long is the load actually without power, and what covers that gap?</p>
      <div class="sketch" style="height:180px"><span>sketch here</span></div>
      <div class="lines"><div class="ln"></div><div class="ln"></div></div></div>

    <div class="ansref">→ Answers: Part 10, section W3</div>
  </div>
</div>

<!-- ==================== PART 4 ==================== -->
<div class="part" id="p4">
  <div class="part-n">Part Four</div>
  <h2>Critical power — the data centre bit</h2>
  <p class="pdek">This is the largest Part in the manual and your biggest gap. Everything so far has been general electrical engineering that applies to any building. From here on it is specific to keeping a data centre alive, and it is what you will actually be interviewed on. Give this Part your best hours.</p>
  <div class="part-toc">
    <div><b>4.1</b> Why data centres are different</div>
    <div><b>4.2</b> The utility supply</div>
    <div><b>4.3</b> Generators</div>
    <div><b>4.4</b> UPS</div>
    <div><b>4.5</b> Batteries</div>
    <div><b>4.6</b> STS — static transfer</div>
    <div><b>4.7</b> PDU and RPP</div>
    <div><b>4.8</b> Rack power and A/B</div>
    <div><b>4.9</b> Redundancy topologies</div>
    <div><b>4.10</b> Tiers and maintainability</div>
    <div><b>4.11</b> The complete power path</div>
    <div><b>4.12</b> What fails, what survives</div>
    <div><b>W4</b> Workbook Four</div>
  </div>
</div>

<!-- ---------- 4.1 ---------- -->
<section class="ch" id="c41">
  <h3><span class="cn">4.1</span> Why data centres are different</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>In an office, if the power goes off, the lights go out, everyone grumbles, and half an hour later it comes back. Nothing is really lost.</p>
    <p>In a data centre, if the power goes off for <b>one fiftieth of a second</b>, thousands of servers stop dead. Data being written is corrupted. Banks stop processing payments. Hospitals lose records. The operator pays enormous contractual penalties, and possibly loses the customer.</p>
    <p>So a data centre isn't designed to "have a backup". It's designed on the assumption that <b>everything will fail eventually</b>, and the question is only: when this bit fails, what carries the load, and does anybody notice?</p>
    <p>That single question is the whole discipline. Every piece of equipment in this Part exists to answer it for a different kind of failure.</p>
  </div>

  <div class="tw">
    <table>
      <thead><tr><th>What fails</th><th>How long is the gap</th><th>What covers it</th></tr></thead>
      <tbody>
        <tr><td>A momentary voltage dip or spike</td><td class="n">milliseconds</td><td><b>UPS</b> — it's already conditioning the power continuously</td></tr>
        <tr><td>Utility supply fails completely</td><td class="n">0 – 15 s</td><td><b>UPS battery</b> — the only thing fast enough</td></tr>
        <tr><td>Utility supply still out after 15 s</td><td class="n">minutes to days</td><td><b>Generator</b>, once started and stable</td></tr>
        <tr><td>A UPS module fails</td><td class="n">instant</td><td><b>N+1</b> — the spare module takes the load</td></tr>
        <tr><td>A whole distribution path fails</td><td class="n">instant</td><td><b>2N</b> — the other path carries everything</td></tr>
        <tr><td>Something needs planned maintenance</td><td class="n">hours to days</td><td><b>Concurrent maintainability</b> — designed-in ability to isolate any item</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-key">
    <span class="bl">The sentence that explains the whole industry</span>
    <p><b>The generator solves duration. The UPS solves continuity. Redundancy solves single failures. Concurrent maintainability solves planned work.</b> Four different problems, four different solutions. Candidates who blur them together sound confused; candidates who separate them sound like engineers.</p>
  </div>
</section>

<!-- ---------- 4.2 ---------- -->
<section class="ch" id="c42">
  <h3><span class="cn">4.2</span> The utility supply</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Power arrives from the electricity network — in Melbourne, usually at 22,000 volts. A big data centre doesn't take one connection; it takes <b>two</b>, and ideally the two come from different parts of the network, so that a problem in one place doesn't take out both.</p>
    <p>Two cables leaving the same substation aren't really two supplies — if that substation fails, both die. Two supplies from genuinely different zone substations is much better, and much more expensive and slower to arrange.</p>
  </div>

  <ul>
    <li><b>Radial supply</b> — one cable from the network to you. Simple, cheapest, single point of failure.</li>
    <li><b>Ring supply</b> — the network cable loops in and out of your site, so power can reach you from either direction. Much better availability. This is what an <b>RMU</b> (ring main unit) is for — it's the HV switch that lets the ring pass through your site and tap off it.</li>
    <li><b>Dual radial from separate zone substations</b> — the gold standard, and what large data centres negotiate for.</li>
  </ul>

  <div class="box b-key">
    <span class="bl">Key fact — the thing that actually delays Melbourne data centre projects</span>
    <p>Getting a large HV connection is often the <b>longest lead item on the entire project</b> — longer than the building. It involves the distributor, network augmentation studies, possibly new zone substation capacity, easements and connection agreements, and it can take 12 to 36 months. Power availability, not land, is currently the binding constraint on data centre development in Melbourne's west. Knowing this makes you sound commercially aware, not just technical.</p>
  </div>

  <p>Things that go wrong with a utility supply, and which the site must ride through:</p>
  <ul>
    <li><b>Complete outage</b> — the obvious one, and the easiest to handle because it's unambiguous.</li>
    <li><b>Voltage sag / brownout</b> — voltage drops for a few cycles, usually because of a fault somewhere else on the network. Far more common than a full outage, and to sensitive IT equipment it's just as bad.</li>
    <li><b>Transient / spike</b> — lightning, switching surges.</li>
    <li><b>Harmonics and distortion</b> — the waveform isn't a clean sine any more.</li>
    <li><b>Frequency excursion</b> — the grid slows or speeds slightly.</li>
  </ul>
  <p>A double-conversion UPS (4.4) deals with all of these continuously, which is precisely why data centres use that topology rather than a cheaper one.</p>
</section>

<!-- ---------- 4.3 ---------- -->
<section class="ch" id="c43">
  <h3><span class="cn">4.3</span> Generators</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>A generator is a big diesel engine — like a truck engine, but much bigger — bolted to an alternator, which is the thing that actually makes electricity when you spin it.</p>
    <p>It sits there doing nothing for months. When the power fails, it gets a start signal, cranks up, comes to speed, and takes the load. Then it runs for as long as there's fuel.</p>
    <p>Two things have to be controlled very precisely: the <b>speed</b> (which sets the frequency — 50 Hz means exactly 1500 rpm on a common machine) and the <b>voltage</b>. Two devices do this: the <b>governor</b> controls fuel to hold speed, and the <b>AVR</b> (automatic voltage regulator) controls the magnetic field to hold voltage.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 300" role="img" aria-label="Generator set showing diesel engine driving an alternator, with fuel tank, governor controlling speed and frequency, and automatic voltage regulator controlling output voltage, feeding a generator circuit breaker">
        <rect x="60" y="90" width="150" height="100" class="sv-block"/>
        <text x="135" y="130" class="sv-tb" text-anchor="middle">DIESEL</text>
        <text x="135" y="148" class="sv-tb" text-anchor="middle">ENGINE</text>
        <text x="135" y="170" class="sv-s" text-anchor="middle">1500 rpm</text>

        <path d="M210 140 L268 140" stroke="var(--ink)" stroke-width="5"/>
        <text x="239" y="130" class="sv-s" text-anchor="middle">shaft</text>

        <circle cx="330" cy="140" r="62" class="sv-block"/>
        <text x="330" y="134" class="sv-tb" text-anchor="middle">ALTERNATOR</text>
        <text x="330" y="152" class="sv-s" text-anchor="middle">spins → makes AC</text>

        <path d="M392 140 L470 140" class="sv-l"/>
        <rect x="470" y="122" width="16" height="36" class="sv-cb" fill="var(--sheet)" stroke="var(--ink)" stroke-width="1.6"/>
        <text x="478" y="112" class="sv-s" text-anchor="middle">GCB</text>
        <path d="M486 140 L580 140" class="sv-l"/>
        <text x="600" y="145" class="sv-tb">TO SWITCHBOARD</text>

        <rect x="60" y="216" width="150" height="50" class="sv-block"/>
        <text x="135" y="238" class="sv-t" text-anchor="middle">FUEL TANK</text>
        <text x="135" y="254" class="sv-s" text-anchor="middle">sized in HOURS of runtime</text>
        <path d="M135 216 L135 190" class="sv-l"/>

        <rect x="60" y="34" width="150" height="40" class="sv-block"/>
        <text x="135" y="52" class="sv-t" text-anchor="middle">GOVERNOR</text>
        <text x="135" y="66" class="sv-s" text-anchor="middle">fuel → speed → FREQUENCY</text>
        <path d="M135 74 L135 90" class="sv-l"/>

        <rect x="256" y="34" width="150" height="40" class="sv-block"/>
        <text x="331" y="52" class="sv-t" text-anchor="middle">AVR</text>
        <text x="331" y="66" class="sv-s" text-anchor="middle">field → VOLTAGE</text>
        <path d="M331 74 L331 78" class="sv-l"/>

        <path d="M620 40 L620 280" class="sv-dash"/>
        <text x="646" y="56" class="sv-tb">WHAT A DATA CENTRE ADDS</text>
        <text x="646" y="82" class="sv-s">· Rated for <tspan font-weight="600">continuous / prime</tspan> duty,</text>
        <text x="646" y="96" class="sv-s">  not "standby" — it may run for days.</text>
        <text x="646" y="118" class="sv-s">· Block-load capable: must accept</text>
        <text x="646" y="132" class="sv-s">  the whole load in <tspan font-weight="600">one step</tspan>.</text>
        <text x="646" y="154" class="sv-s">· Bulk fuel + day tank, transfer pumps,</text>
        <text x="646" y="168" class="sv-s">  polishing, 24–72 h storage.</text>
        <text x="646" y="190" class="sv-s">· Jacket heaters kept warm so it can</text>
        <text x="646" y="204" class="sv-s">  take load in ~10 s, not 2 min.</text>
        <text x="646" y="226" class="sv-s">· Paralleling switchgear + sync check</text>
        <text x="646" y="240" class="sv-s">  (ANSI 25) if more than one set.</text>
        <text x="646" y="262" class="sv-s">· Exhaust, acoustic and EPA constraints</text>
        <text x="646" y="276" class="sv-s">  — a real planning issue in Melbourne.</text>
      </svg>
    </div><figcaption><b>FIG 4.3</b> — A generator set. The governor holds frequency, the AVR holds voltage. Both are tested during commissioning by applying step loads and measuring how far voltage and frequency deviate and how quickly they recover.</figcaption></div>
  </figure>

  <h4>Sizing a generator — the four things that catch people out</h4>
  <p>The naive approach is "add up the load, add 10%". It is wrong, and it's wrong in a way that only shows up at commissioning, when it is very expensive to fix.</p>

  <div class="tw">
    <table>
      <thead><tr><th>Issue</th><th>What it does</th><th>Effect on size</th></tr></thead>
      <tbody>
        <tr><td><b>Motor starting</b></td><td>A chiller motor draws 6–8× its running current for several seconds when it starts. That surge has to come from the generator.</td><td>Can dominate the sizing entirely</td></tr>
        <tr><td><b>Step load acceptance</b></td><td>A generator can't take 100% of load in one instant without the frequency and voltage dipping. Standards define how much it can take in one step and how fast it must recover.</td><td>Often forces a bigger set</td></tr>
        <tr><td><b>UPS rectifier inrush</b></td><td>When the generator picks up, every UPS starts recharging its batteries at once — a large extra load on top of the IT load, and a non-linear one.</td><td>Add 15–25%</td></tr>
        <tr><td><b>Non-linear load / harmonics</b></td><td>IT loads distort the current waveform. Alternators must be derated to cope, or fitted with a larger alternator relative to the engine.</td><td>Derate 10–20%</td></tr>
        <tr><td><b>Altitude &amp; temperature</b></td><td>Hot air is thinner, so the engine makes less power. Melbourne is near sea level, so this is minor here — but it's on every sizing sheet.</td><td>Small in Melbourne</td></tr>
      </tbody>
    </table>
  </div>

  <div class="worked">
    <div class="worked-h">Worked example 4.1 — sizing a generator properly</div>
    <div class="worked-b">
      <div class="given">Data centre with 1,000 kW IT load (via UPS), 350 kW mechanical (chillers, largest motor 90 kW), 50 kW house services.<br>Power factor 0.9. Size the generator.</div>
      <div class="wstep"><div class="wn">1</div><div class="wb">Start with the steady-state load in kW.
        <span class="calc">IT        1,000 kW
Mechanical  350 kW
House         50 kW
Total      1,400 kW</span></div></div>
      <div class="wstep"><div class="wn">2</div><div class="wb">Add UPS battery recharge. Batteries recharge at roughly 20% of UPS rating on top of the IT load.
        <span class="calc">1,000 × 0.20 = 200 kW
Running total = 1,600 kW</span></div></div>
      <div class="wstep"><div class="wn">3</div><div class="wb">Convert to kVA, because generators are rated in kVA.
        <span class="calc">kVA = 1,600 ÷ 0.9 = 1,778 kVA</span></div></div>
      <div class="wstep"><div class="wn">4</div><div class="wb">Allow for non-linear load derating — say 15%. Divide, don't multiply.
        <span class="calc">1,778 ÷ 0.85 = 2,092 kVA</span></div></div>
      <div class="wstep"><div class="wn">5</div><div class="wb">Check motor starting. The 90 kW chiller draws roughly 6× its full load current on start. Confirm the chosen set can absorb that step without the frequency dipping below what the UPS will accept — if the generator frequency wanders too far, the UPS will reject it and stay on battery, which defeats the whole design.</div></div>
      <div class="wstep"><div class="wn">6</div><div class="wb">Select the next standard size up, with headroom for growth.
        <span class="calc">2,092 kVA → select 2,250 or 2,500 kVA</span></div></div>
      <div class="wans"><b>Answer</b>≈ 2,250 kVA. Note it's <b>60% larger</b> than the naive "1,400 kW plus a bit" answer. Every one of those uplifts is a real, physical requirement — and every one of them is a question an interviewer can ask you about.</div>
    </div>
  </div>

  <div class="box b-mistake">
    <span class="bl">Common mistake — the one that ruins commissioning weeks</span>
    <p>Sizing a generator on <b>running kW only</b>. The site then fails its load-bank and step-load tests during integrated systems testing, because the generator can't hold frequency when the chillers start or when the UPS rectifiers all come on together. At that point the generator is installed, the concrete is poured, the exhaust is through the roof, and the fix is a new machine. This is why generator sizing calculations are reviewed so carefully at design stage.</p>
  </div>

  <div class="box b-key">
    <span class="bl">Key fact — generator fault current</span>
    <p>A generator supplies only about <b>3 to 5 times</b> its full load current into a fault, compared with 15 to 20 times from a utility transformer. So a protection setting that trips correctly on utility supply may be too high to ever operate on generator supply. Every data centre protection study must be run for <b>both</b> source conditions. Raising this in an interview signals real depth.</p>
  </div>
</section>

<!-- ---------- 4.4 ---------- -->
<section class="ch" id="c44">
  <h3><span class="cn">4.4</span> UPS — uninterruptible power supply</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>A UPS is a box that sits between the incoming power and the servers, with a big battery attached. Its job is to make sure the servers <b>never</b> see a gap, a dip or a spike — not even for a thousandth of a second.</p>
    <p>The good kind works like this. Incoming AC is converted straight to DC (that's the <b>rectifier</b>). The DC charges the battery and also feeds a second device that turns DC back into AC (that's the <b>inverter</b>). The servers are fed from the inverter.</p>
    <p>So the servers are <b>never actually connected to the incoming mains</b>. They're fed by the inverter, always, and the inverter is fed from the DC in the middle. If the mains disappears, the DC keeps coming — now from the battery instead of the rectifier — and the inverter doesn't even notice. There is no switchover, because nothing switches.</p>
    <p>That's why it's called <b>double conversion</b>: AC to DC, then DC back to AC. It looks wasteful, and it is slightly, but it buys you perfect isolation from everything the grid does wrong.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 360" role="img" aria-label="Double conversion UPS block diagram showing mains input to rectifier, DC link with battery, inverter, static switch and output, plus a static bypass path around the conversion stages and an external maintenance bypass around the whole unit">
        <defs>
          <marker id="ga" markerWidth="9" markerHeight="9" refX="7" refY="3" orient="auto"><path d="M0,0 L0,6 L7,3 z" fill="var(--copper)"/></marker>
        </defs>

        <!-- maintenance bypass -->
        <path d="M70 200 L70 50 L800 50 L800 200" class="sv-dash" stroke-width="1.8"/>
        <rect x="404" y="36" width="80" height="28" fill="var(--sheet)" stroke="var(--ink-3)" stroke-width="1.4"/>
        <text x="444" y="55" class="sv-s" text-anchor="middle">MANUAL SW</text>
        <text x="600" y="42" class="sv-s">EXTERNAL MAINTENANCE BYPASS — lets you remove the whole UPS</text>

        <!-- static bypass -->
        <path d="M110 200 L110 116 L600 116 L600 178" stroke="var(--ink-3)" stroke-width="2" fill="none" stroke-dasharray="6 4"/>
        <text x="290" y="108" class="sv-s">STATIC BYPASS — automatic, if the inverter fails or is overloaded</text>

        <!-- main path -->
        <text x="30" y="205" class="sv-tb">MAINS</text>
        <path d="M76 200 L160 200" class="sv-a" marker-end="url(#ga)"/>

        <rect x="160" y="176" width="110" height="48" class="sv-block"/>
        <text x="215" y="196" class="sv-tb" text-anchor="middle">RECTIFIER</text>
        <text x="215" y="212" class="sv-s" text-anchor="middle">AC → DC</text>

        <path d="M270 200 L400 200" class="sv-a" marker-end="url(#ga)"/>
        <circle cx="335" cy="200" r="5" fill="var(--copper)"/>
        <text x="335" y="184" class="sv-s" text-anchor="middle">DC LINK</text>

        <path d="M335 200 L335 268" class="sv-a"/>
        <path d="M320 268 L350 268" stroke="var(--copper)" stroke-width="4"/>
        <path d="M326 278 L344 278" stroke="var(--copper)" stroke-width="2"/>
        <path d="M320 288 L350 288" stroke="var(--copper)" stroke-width="4"/>
        <path d="M326 298 L344 298" stroke="var(--copper)" stroke-width="2"/>
        <text x="335" y="322" class="sv-tb" text-anchor="middle" fill="var(--copper)">BATTERY</text>
        <text x="335" y="336" class="sv-s" text-anchor="middle">floats on the DC link</text>
        <text x="335" y="348" class="sv-s" text-anchor="middle">always ready, no switching</text>

        <rect x="400" y="176" width="110" height="48" class="sv-block"/>
        <text x="455" y="196" class="sv-tb" text-anchor="middle">INVERTER</text>
        <text x="455" y="212" class="sv-s" text-anchor="middle">DC → AC</text>

        <path d="M510 200 L560 200" class="sv-a" marker-end="url(#ga)"/>
        <rect x="560" y="178" width="80" height="44" class="sv-block"/>
        <text x="600" y="196" class="sv-s" text-anchor="middle">STATIC</text>
        <text x="600" y="210" class="sv-s" text-anchor="middle">SWITCH</text>

        <path d="M640 200 L790 200" class="sv-a" marker-end="url(#ga)"/>
        <text x="800" y="205" class="sv-tb">OUTPUT</text>
        <text x="800" y="220" class="sv-s">to the IT load</text>

        <text x="30" y="270" class="sv-tb" fill="var(--copper)">THE KEY IDEA</text>
        <text x="30" y="288" class="sv-s">The load is fed by the</text>
        <text x="30" y="302" class="sv-s">INVERTER at all times.</text>
        <text x="30" y="316" class="sv-s">Mains loss just changes</text>
        <text x="30" y="330" class="sv-s">where the DC comes from.</text>
        <text x="30" y="344" class="sv-s">Nothing switches. No gap.</text>

        <text x="680" y="270" class="sv-tb">TWO BYPASSES,</text>
        <text x="680" y="286" class="sv-tb">TWO PURPOSES</text>
        <text x="680" y="306" class="sv-s">Static = automatic, protects</text>
        <text x="680" y="320" class="sv-s">against inverter failure.</text>
        <text x="680" y="338" class="sv-s">Maintenance = manual, lets</text>
        <text x="680" y="352" class="sv-s">you physically remove the UPS.</text>
      </svg>
    </div><figcaption><b>FIG 4.4</b> — Double conversion UPS. Trace the copper line: mains → rectifier → DC link → inverter → output. The battery hangs on the DC link, so a mains failure changes nothing downstream.</figcaption></div>
  </figure>

  <h4>The two bypasses — a distinction interviewers love</h4>
  <ul>
    <li><b>Static bypass</b> — automatic and instant. If the inverter fails, or the load draws a huge surge the inverter can't supply (like a downstream short circuit), the static switch instantly connects the load directly to raw mains. The load stays alive but is now unprotected. <b>Critically: for this to happen without a break, the inverter output must be synchronised with the mains.</b> That's why a UPS constantly tracks the incoming mains frequency and phase — so it can hand over seamlessly if it has to.</li>
    <li><b>Maintenance bypass</b> — manual, external, usually a set of interlocked switches in the switchboard. It lets you take the entire UPS out of circuit and physically remove it while the load continues on raw mains. Without it, servicing a UPS means shutting down the load.</li>
  </ul>

  <div class="box b-key">
    <span class="bl">Key fact — this is what "concurrent maintainability" means in practice</span>
    <p>A maintenance bypass is the difference between "we can service the UPS on a Tuesday afternoon" and "we can only service the UPS during a scheduled outage at 3 am on a Sunday, with the client's written approval". When a specification says the facility must be concurrently maintainable, provisions like this are exactly what it is buying.</p>
  </div>

  <h4>UPS topologies, ranked</h4>
  <div class="tw">
    <table>
      <thead><tr><th>Type</th><th>How it works</th><th>Transfer time</th><th>Used in data centres?</th></tr></thead>
      <tbody>
        <tr><td><b>Double conversion</b><br><span class="mono" style="font-size:10.5px">online, VFI</span></td><td>Always converting. Load never touches raw mains.</td><td class="n"><b>Zero</b></td><td><b>Yes — the standard.</b> Full protection against every mains disturbance.</td></tr>
        <tr><td><b>Line interactive</b></td><td>Load runs on mains, with some voltage regulation. Switches to inverter on failure.</td><td class="n">2 – 10 ms</td><td>No. Small comms rooms only.</td></tr>
        <tr><td><b>Standby / offline</b></td><td>Load runs on raw mains. Inverter only starts on failure.</td><td class="n">5 – 20 ms</td><td>No. Desktop PCs.</td></tr>
        <tr><td><b>Eco mode</b></td><td>A double-conversion UPS deliberately running in bypass to save energy, dropping into conversion only when it detects a problem.</td><td class="n">~2 ms</td><td>Sometimes, and it's contentious. Saves 2–3% energy; introduces a small transfer. Many clients forbid it.</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-iq">
    <span class="bl">Interview question</span>
    <p>"Why does a double-conversion UPS need to stay synchronised with the incoming mains, when the load never actually touches the mains?"</p>
  </div>
  <p style="margin-top:10px; font-size:14.5px"><b>Good answer:</b> Because of the static bypass. If the inverter fails or is overloaded, the static switch must transfer the load to raw mains instantly and without a break. You can only do that seamlessly if the two sources are already in phase and at the same frequency — otherwise you'd get a violent phase jump across the load. So the UPS continuously tracks mains phase and frequency even though it isn't drawing from it directly. It also means that if the mains frequency wanders too far — say on a struggling generator — the UPS will refuse to synchronise and will flag that bypass is unavailable, which is a condition worth alarming on.</p>
</section>

<!-- ---------- 4.5 ---------- -->
<section class="ch" id="c45">
  <h3><span class="cn">4.5</span> Batteries</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>The battery is the only thing in the building that can deliver power <b>instantly</b>. Everything else needs time to start. So the battery's only job is to carry the entire data centre for the 10 to 15 seconds it takes the generator to get going — plus a safety margin in case the generator doesn't start first time.</p>
    <p>How long it lasts is called <b>autonomy</b> or <b>runtime</b>. Typical data centre autonomy is 5 to 15 minutes. People are often surprised it's so short — but it isn't there to run the site, it's there to bridge to the generator. If the generator doesn't start within a few minutes, you're shutting down regardless.</p>
    <p>A UPS battery isn't one battery. It's dozens of individual cells wired in a long chain (a <b>string</b>) to build up to several hundred volts DC.</p>
  </div>

  <div class="tw">
    <table>
      <thead><tr><th></th><th>VRLA (lead acid)</th><th>Lithium-ion</th></tr></thead>
      <tbody>
        <tr><td><b>Full name</b></td><td>Valve Regulated Lead Acid — sealed, no topping up</td><td>Usually lithium iron phosphate (LFP) in data centres</td></tr>
        <tr><td><b>Life</b></td><td>5 – 10 years</td><td><b>10 – 15 years</b></td></tr>
        <tr><td><b>Size &amp; weight</b></td><td>Large and very heavy — floor loading is a real design constraint</td><td><b>60–70% smaller and lighter</b></td></tr>
        <tr><td><b>Cost</b></td><td>Lower up front</td><td>Higher up front, often cheaper over life</td></tr>
        <tr><td><b>Temperature</b></td><td>Very sensitive. Every 10 °C above 20 °C roughly <b>halves</b> its life.</td><td>More tolerant, but still needs cooling</td></tr>
        <tr><td><b>Hazard</b></td><td>Hydrogen gas on charge → <b>ventilation is mandatory</b>. Acid spill containment.</td><td>Thermal runaway risk → needs a battery management system, specific fire strategy</td></tr>
        <tr><td><b>Monitoring</b></td><td>Optional cell monitoring, often added</td><td><b>BMS built in</b> and mandatory</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-key">
    <span class="bl">Key fact — the derating nobody expects</span>
    <p>You must size a battery for its performance at <b>end of life</b>, not when new. Industry practice is to add <b>25%</b> capacity, because a battery is considered "end of life" when it has degraded to 80% of rated capacity — and it must still meet the required autonomy at that point.</p>
    <p>You also apply a <b>temperature correction</b> (batteries deliver less in cold) and a <b>design margin</b> (typically 10–15%) for future load growth. Miss these and the battery meets autonomy on day one and fails it in year four.</p>
  </div>

  <div class="worked">
    <div class="worked-h">Worked example 4.2 — battery sizing</div>
    <div class="worked-b">
      <div class="given">UPS supports 500 kW of IT load. Required autonomy 10 minutes. UPS inverter efficiency 96%.<br>Work out the energy the battery must deliver, with proper margins.</div>
      <div class="wstep"><div class="wn">1</div><div class="wb">The battery has to supply more than the load, because the inverter loses some in conversion. Divide by efficiency.
        <span class="calc">DC power = 500 ÷ 0.96 = 521 kW</span></div></div>
      <div class="wstep"><div class="wn">2</div><div class="wb">Convert 10 minutes to hours, then find the energy.
        <span class="calc">10 min = 10 ÷ 60 = 0.167 h
Energy = 521 × 0.167 = 87 kWh</span></div></div>
      <div class="wstep"><div class="wn">3</div><div class="wb">Add end-of-life ageing — size for 80% remaining capacity.
        <span class="calc">87 ÷ 0.80 = 109 kWh</span></div></div>
      <div class="wstep"><div class="wn">4</div><div class="wb">Add a design margin for load growth, say 10%.
        <span class="calc">109 × 1.10 = 120 kWh</span></div></div>
      <div class="wstep"><div class="wn">5</div><div class="wb">Apply temperature correction if the battery room runs below 20 °C, and check the vendor's discharge curve — batteries are much less efficient at high discharge rates, so a 10-minute discharge extracts far less than the 20-hour rating suggests. <b>Always use the vendor's rate-specific data, never the headline amp-hour figure.</b></div></div>
      <div class="wans"><b>Answer</b>≈ 120 kWh usable, before rate correction. Note it grew from 87 to 120 kWh — <b>a 38% increase</b> purely from margins. Every one of those margins is defensible, and being able to explain them is exactly what separates a candidate who has done battery sizing from one who has read about it.</div>
    </div>
  </div>

  <div class="box b-mistake">
    <span class="bl">Common mistake</span>
    <p>Quoting a battery's amp-hour rating as if it applies at any discharge rate. A battery rated 100 Ah at the standard 20-hour rate might deliver only 55 to 60 Ah when discharged hard over 10 minutes. This is Peukert's effect. Sizing from the headline number produces a battery that fails its very first discharge test at commissioning — in front of the client.</p>
  </div>

  <h4>Battery room requirements you should know</h4>
  <ul>
    <li><b>Ventilation</b> — VRLA cells release hydrogen when charging. Hydrogen is explosive above 4% concentration, so mechanical ventilation with airflow calculated to the battery's gassing rate is mandatory.</li>
    <li><b>Temperature control</b> — usually 20–25 °C, tightly. This is about lifespan, not performance.</li>
    <li><b>Floor loading</b> — a large VRLA installation can exceed 1,000 kg/m². This is a structural input, and it has to be given to the structural engineer very early.</li>
    <li><b>Spill containment</b> — bunding, eyewash station, appropriate PPE.</li>
    <li><b>Monitoring</b> — per-cell voltage, impedance and temperature. Impedance trending is how you find a failing cell <i>before</i> it fails, and a single failed cell in a series string takes out the whole string.</li>
    <li><b>Isolation</b> — a DC disconnect that can be operated safely. DC arcs do not self-extinguish the way AC arcs do, which makes DC isolation genuinely more dangerous.</li>
  </ul>
</section>

<!-- ---------- 4.6 ---------- -->
<section class="ch" id="c46">
  <h3><span class="cn">4.6</span> STS — static transfer switch</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Most modern servers have two power supplies, so you plug one into path A and the other into path B. If A dies, B carries on. Easy.</p>
    <p>But some equipment only has <b>one</b> power inlet — older kit, some network gear, some storage. You can't plug it into two paths. So what do you do?</p>
    <p>You give it an <b>STS</b>. It takes both A and B as inputs, picks one, and gives a single output. If the chosen source fails, it flips to the other in about <b>4 to 8 milliseconds</b> — faster than a server's power supply can notice, because a power supply can typically ride through about 20 ms.</p>
    <p>It's fast because it has no moving parts at all. It uses solid-state switches (thyristors) instead of a mechanical contact. An ATS takes seconds; an STS takes milliseconds.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 260" role="img" aria-label="Static transfer switch taking A and B path inputs and producing one output to a single corded load, transferring in four to eight milliseconds, contrasted with a dual corded load that needs no static transfer switch">
        <text x="40" y="24" class="sv-tb">SINGLE-CORDED LOAD — needs an STS</text>

        <rect x="40" y="52" width="110" height="36" class="sv-block" stroke="var(--copper)" stroke-width="2"/>
        <text x="95" y="75" class="sv-tb" text-anchor="middle" fill="var(--copper)">PATH A</text>
        <rect x="40" y="140" width="110" height="36" class="sv-block" stroke="var(--phase)" stroke-width="2"/>
        <text x="95" y="163" class="sv-tb" text-anchor="middle" fill="var(--phase)">PATH B</text>

        <path d="M150 70 L230 70" class="sv-a"/>
        <path d="M150 158 L230 158" class="sv-b"/>

        <rect x="230" y="46" width="120" height="136" class="sv-block"/>
        <text x="290" y="106" class="sv-tb" text-anchor="middle">STS</text>
        <text x="290" y="124" class="sv-s" text-anchor="middle">solid state</text>
        <text x="290" y="138" class="sv-s" text-anchor="middle">4–8 ms</text>

        <path d="M350 114 L420 114" class="sv-l" stroke-width="2"/>
        <rect x="420" y="88" width="110" height="52" class="sv-block"/>
        <text x="475" y="110" class="sv-t" text-anchor="middle">SINGLE-CORD</text>
        <text x="475" y="126" class="sv-s" text-anchor="middle">one inlet only</text>

        <path d="M570 30 L570 240" class="sv-dash"/>

        <text x="600" y="24" class="sv-tb" fill="var(--ok)">DUAL-CORDED — no STS needed</text>
        <rect x="600" y="52" width="90" height="32" class="sv-block" stroke="var(--copper)" stroke-width="2"/>
        <text x="645" y="73" class="sv-s" text-anchor="middle" fill="var(--copper)">PATH A</text>
        <rect x="600" y="140" width="90" height="32" class="sv-block" stroke="var(--phase)" stroke-width="2"/>
        <text x="645" y="161" class="sv-s" text-anchor="middle" fill="var(--phase)">PATH B</text>
        <path d="M690 68 L760 68 L760 96" class="sv-a"/>
        <path d="M690 156 L760 156 L760 132" class="sv-b"/>
        <rect x="710" y="96" width="100" height="36" class="sv-block" stroke="var(--ok)" stroke-width="2"/>
        <text x="760" y="119" class="sv-s" text-anchor="middle" fill="var(--ok)">2 × PSU</text>
        <text x="760" y="196" class="sv-s" text-anchor="middle" fill="var(--ok)">Simpler, cheaper,</text>
        <text x="760" y="210" class="sv-s" text-anchor="middle" fill="var(--ok)">and one less thing</text>
        <text x="760" y="224" class="sv-s" text-anchor="middle" fill="var(--ok)">to fail.</text>

        <text x="40" y="216" class="sv-s" fill="var(--fault)">Note: the STS itself is now a single point of failure for that load.</text>
        <text x="40" y="232" class="sv-s" fill="var(--fault)">Prefer dual-corded equipment wherever the choice exists.</text>
      </svg>
    </div><figcaption><b>FIG 4.6</b> — An STS lets a single-corded load benefit from A/B redundancy. But it reintroduces a single point of failure, which is why dual-corded equipment is always the preferred answer.</figcaption></div>
  </figure>

  <div class="box b-key">
    <span class="bl">Key fact</span>
    <p>For an STS to transfer without disturbing the load, the two sources <b>must be in phase</b>. If A and B have drifted apart in phase, the transfer causes a voltage step the load may not survive. So STS installations require both paths to be synchronised — which in turn constrains how the two UPS systems are configured. It's a good example of how one component's requirement propagates back up the design.</p>
  </div>
</section>

<!-- ---------- 4.7 ---------- -->
<section class="ch" id="c47">
  <h3><span class="cn">4.7</span> PDU and RPP</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>The UPS puts out a very large amount of power on a few very fat cables. The racks need small amounts of power on lots of thin cables. Something has to sit in between and split it up. That's the <b>PDU</b> — power distribution unit.</p>
    <p>It's essentially a floor-standing distribution board built for a data hall, often with its own transformer inside and, importantly, <b>metering on every single outgoing circuit</b> — because in a data centre you have to know exactly how much power each customer or each row is using, for billing and for capacity management.</p>
    <p>An <b>RPP</b> — remote power panel — is a smaller version placed out on the data hall floor closer to the racks, fed from a PDU or from busway. It's just another splitting stage, closer to the load.</p>
    <p>Confusingly, "PDU" also means the power strip inside a rack. Context tells you which one people mean: the big floor-standing one is a "floor PDU" or "unit PDU"; the strip is a "rack PDU" or "vertical PDU".</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 300" role="img" aria-label="Distribution hierarchy from UPS output through floor PDU with transformer and metering, to remote power panel, to rack PDU power strips, to individual servers, with typical current ratings at each stage">
        <rect x="40" y="118" width="120" height="64" class="sv-block" stroke="var(--copper)" stroke-width="2"/>
        <text x="100" y="144" class="sv-tb" text-anchor="middle" fill="var(--copper)">UPS OUTPUT</text>
        <text x="100" y="162" class="sv-s" text-anchor="middle">800 A · 415 V</text>

        <path d="M160 150 L212 150" class="sv-a"/>

        <rect x="212" y="94" width="130" height="112" class="sv-block"/>
        <text x="277" y="118" class="sv-tb" text-anchor="middle">FLOOR PDU</text>
        <text x="277" y="138" class="sv-s" text-anchor="middle">· transformer</text>
        <text x="277" y="152" class="sv-s" text-anchor="middle">· main breaker</text>
        <text x="277" y="166" class="sv-s" text-anchor="middle">· panelboards</text>
        <text x="277" y="180" class="sv-s" text-anchor="middle">· per-circuit metering</text>
        <text x="277" y="196" class="sv-s" text-anchor="middle">400 A</text>

        <path d="M342 130 L400 130" class="sv-l"/>
        <path d="M342 170 L400 170" class="sv-l"/>

        <rect x="400" y="104" width="110" height="52" class="sv-block"/>
        <text x="455" y="126" class="sv-t" text-anchor="middle">RPP</text>
        <text x="455" y="142" class="sv-s" text-anchor="middle">100 A · on the floor</text>
        <rect x="400" y="146" width="110" height="52" fill="none"/>
        <rect x="400" y="150" width="110" height="52" class="sv-block"/>
        <text x="455" y="172" class="sv-t" text-anchor="middle">RPP</text>
        <text x="455" y="188" class="sv-s" text-anchor="middle">100 A</text>

        <path d="M510 130 L570 130" class="sv-l"/>
        <path d="M510 176 L570 176" class="sv-l"/>

        <rect x="570" y="94" width="80" height="120" class="sv-block"/>
        <text x="610" y="140" class="sv-t" text-anchor="middle">RACK</text>
        <text x="610" y="156" class="sv-t" text-anchor="middle">PDU</text>
        <text x="610" y="176" class="sv-s" text-anchor="middle">32 A strip</text>

        <path d="M650 154 L706 154" class="sv-l"/>
        <rect x="706" y="112" width="130" height="84" class="sv-block"/>
        <text x="771" y="148" class="sv-t" text-anchor="middle">SERVERS</text>
        <text x="771" y="166" class="sv-s" text-anchor="middle">C13 / C19 outlets</text>

        <path d="M40 250 L860 250" class="sv-dash"/>
        <text x="40" y="240" class="sv-s">800 A</text>
        <text x="277" y="240" class="sv-s" text-anchor="middle">400 A</text>
        <text x="455" y="240" class="sv-s" text-anchor="middle">100 A</text>
        <text x="610" y="240" class="sv-s" text-anchor="middle">32 A</text>
        <text x="771" y="240" class="sv-s" text-anchor="middle">10 A</text>
        <text x="450" y="278" class="sv-t" text-anchor="middle">Each stage splits the power smaller and meters it. This whole chain exists twice — once for A, once for B.</text>
      </svg>
    </div><figcaption><b>FIG 4.7</b> — The distribution hierarchy from UPS to server. Metering at each stage is what makes capacity management and customer billing possible.</figcaption></div>
  </figure>

  <div class="box b-key">
    <span class="bl">Why metering matters more than you'd think</span>
    <p>A colocation data centre sells power, not space. The commercial product is kilowatts. So per-circuit metering isn't a nice-to-have — it's the cash register. It also drives <b>capacity management</b>: knowing precisely how loaded each path is, so you never breach the 50% rule on a 2N system. Expect metering accuracy class to be specified, and expect it to be verified at commissioning.</p>
  </div>
</section>

<!-- ---------- 4.8 ---------- -->
<section class="ch" id="c48">
  <h3><span class="cn">4.8</span> Rack power and the A/B principle</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Every modern server has two power supplies built in. You plug one into a power strip fed from path A and the other into a strip fed from path B. The server happily runs off either one, or both.</p>
    <p>Normally both are working, and the server draws roughly half its power from each. Which leads to the most important rule in data centre electrical engineering, and the one candidates most often fail to state:</p>
    <p><b>Each path must be able to carry 100% of the load on its own — so in normal operation, each path can only ever be loaded to 50%.</b></p>
    <p>If you let path A creep up to 70% because "there's spare capacity", and then path B fails, path A is suddenly asked to carry 140% of its rating. It trips. You have just lost the entire data hall by being efficient.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 300" role="img" aria-label="A dual corded rack fed from A and B paths, showing normal operation at fifty percent on each path and failure operation where path B is lost and path A carries one hundred percent">
        <text x="60" y="24" class="sv-tb" fill="var(--ok)">NORMAL — both paths live</text>

        <rect x="60" y="50" width="90" height="34" class="sv-block" stroke="var(--copper)" stroke-width="2"/>
        <text x="105" y="72" class="sv-s" text-anchor="middle" fill="var(--copper)">PATH A</text>
        <rect x="250" y="50" width="90" height="34" class="sv-block" stroke="var(--phase)" stroke-width="2"/>
        <text x="295" y="72" class="sv-s" text-anchor="middle" fill="var(--phase)">PATH B</text>

        <path d="M105 84 L105 150" class="sv-a"/>
        <path d="M295 84 L295 150" class="sv-b"/>
        <text x="88" y="118" class="sv-tb" text-anchor="end" fill="var(--copper)">50%</text>
        <text x="312" y="118" class="sv-tb" fill="var(--phase)">50%</text>

        <rect x="60" y="150" width="90" height="110" class="sv-block"/>
        <text x="105" y="200" class="sv-s" text-anchor="middle">RACK PDU</text>
        <text x="105" y="214" class="sv-s" text-anchor="middle">A strip</text>
        <rect x="250" y="150" width="90" height="110" class="sv-block"/>
        <text x="295" y="200" class="sv-s" text-anchor="middle">RACK PDU</text>
        <text x="295" y="214" class="sv-s" text-anchor="middle">B strip</text>

        <rect x="160" y="176" width="80" height="58" class="sv-block"/>
        <text x="200" y="200" class="sv-s" text-anchor="middle">SERVER</text>
        <text x="200" y="216" class="sv-s" text-anchor="middle">2 × PSU</text>
        <path d="M150 196 L160 196" class="sv-a"/>
        <path d="M250 196 L240 196" class="sv-b"/>
        <text x="200" y="284" class="sv-s" text-anchor="middle">Each PSU takes about half.</text>

        <path d="M420 30 L420 290" class="sv-dash"/>

        <text x="470" y="24" class="sv-tb" fill="var(--fault)">PATH B FAILS — A takes everything</text>

        <rect x="470" y="50" width="90" height="34" class="sv-block" stroke="var(--copper)" stroke-width="2"/>
        <text x="515" y="72" class="sv-s" text-anchor="middle" fill="var(--copper)">PATH A</text>
        <rect x="660" y="50" width="90" height="34" fill="none" stroke="var(--fault)" stroke-width="2" stroke-dasharray="5 4"/>
        <text x="705" y="72" class="sv-s" text-anchor="middle" fill="var(--fault)">PATH B ✕</text>

        <path d="M515 84 L515 150" stroke="var(--copper)" stroke-width="4.5" fill="none"/>
        <path d="M705 84 L705 150" stroke="var(--fault)" stroke-width="2" stroke-dasharray="5 4" fill="none"/>
        <text x="498" y="118" class="sv-tb" text-anchor="end" fill="var(--copper)">100%</text>
        <text x="722" y="118" class="sv-tb" fill="var(--fault)">0%</text>

        <rect x="470" y="150" width="90" height="110" class="sv-block"/>
        <rect x="660" y="150" width="90" height="110" fill="none" stroke="var(--fault)" stroke-width="1.6" stroke-dasharray="5 4"/>
        <rect x="570" y="176" width="80" height="58" class="sv-block" stroke="var(--ok)" stroke-width="2"/>
        <text x="610" y="200" class="sv-s" text-anchor="middle" fill="var(--ok)">SERVER</text>
        <text x="610" y="216" class="sv-s" text-anchor="middle" fill="var(--ok)">STILL UP</text>
        <path d="M560 196 L570 196" stroke="var(--copper)" stroke-width="4.5"/>

        <text x="610" y="284" class="sv-tb" text-anchor="middle" fill="var(--fault)">Only works if A was ≤ 50% before.</text>
      </svg>
    </div><figcaption><b>FIG 4.8</b> — The 50% rule. The whole value of a 2N design is destroyed the moment either path is allowed to exceed half its rating.</figcaption></div>
  </figure>

  <div class="box b-mistake">
    <span class="bl">Common mistake — and the most commercially damaging one in the industry</span>
    <p>Selling or allocating capacity based on installed equipment ratings rather than on the <b>N-1 condition</b>. Sales says "we have 2 MW of UPS, so we can sell 2 MW". Engineering knows that in 2N it's 1 MW of sellable IT load, because each path must be able to carry the lot. This tension is real, it happens on live sites, and the electrical engineer is the person who has to hold the line. Being able to explain <i>why</i> — clearly, to a non-engineer — is a genuinely valuable skill.</p>
  </div>

  <div class="box b-iq">
    <span class="bl">Interview question</span>
    <p>"We have a 2N facility with 2 × 1,000 kW UPS systems. How much IT load can we support, and why?"</p>
  </div>
  <p style="margin-top:10px; font-size:14.5px"><b>Good answer:</b> 1,000 kW, not 2,000. In 2N each path must independently carry the entire load, because the design promise is that losing a whole path causes no impact. So each 1,000 kW UPS runs at a maximum of 50% — around 500 kW each — and the total supportable IT load is 1,000 kW. If we went above that, an A-path failure would overload B and we'd lose the room. In practice you'd design to something below that too, leaving margin for load steps and measurement error.</p>
</section>

<!-- ---------- 4.9 ---------- -->
<section class="ch" id="c49">
  <h3><span class="cn">4.9</span> Redundancy topologies</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p><b>N</b> just means "exactly enough". If you need three units to carry the load, N = 3.</p>
    <p><b>N+1</b> means one spare. Four units where three would do. If one dies, the spare picks up. Cheap and effective — <i>but</i> they all still feed one shared set of copper, and if that shared bar has a fault, everything goes.</p>
    <p><b>2N</b> means two of everything. Two completely separate systems, from the street to the rack, that never touch. Twice the cost. Nothing shared, so nothing common to fail.</p>
    <p>The single most important idea: <b>the difference between N+1 and 2N is not how many units you have. It's whether there's a shared bit.</b> N+1 shares a bus. 2N shares nothing.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 340" role="img" aria-label="Comparison of N, N plus one, and 2N redundancy showing that N plus one has a shared common bus which is a single point of failure while 2N has two fully independent systems with nothing shared">
        <!-- N -->
        <text x="120" y="24" class="sv-tb" fill="var(--fault)">N — no spare</text>
        <rect x="52" y="46" width="40" height="52" class="sv-block"/><text x="72" y="77" class="sv-t" text-anchor="middle">1</text>
        <rect x="100" y="46" width="40" height="52" class="sv-block"/><text x="120" y="77" class="sv-t" text-anchor="middle">2</text>
        <rect x="148" y="46" width="40" height="52" class="sv-block" stroke="var(--fault)" stroke-width="2.4"/><text x="168" y="77" class="sv-t" text-anchor="middle" fill="var(--fault)">✕</text>
        <path d="M52 116 L188 116" stroke="var(--ink)" stroke-width="4"/>
        <text x="120" y="134" class="sv-s" text-anchor="middle">common bus</text>
        <path d="M120 116 L120 148" class="sv-l"/>
        <rect x="82" y="148" width="76" height="30" class="sv-block"/><text x="120" y="168" class="sv-t" text-anchor="middle">LOAD</text>
        <text x="120" y="204" class="sv-tb" text-anchor="middle" fill="var(--fault)">LOAD LOST</text>
        <text x="120" y="228" class="sv-s" text-anchor="middle">3 units for 3 units</text>
        <text x="120" y="242" class="sv-s" text-anchor="middle">of load. 100% used.</text>
        <text x="120" y="266" class="sv-s" text-anchor="middle">Cost: ×1.0</text>

        <path d="M250 36 L250 300" class="sv-l2"/>

        <!-- N+1 -->
        <text x="420" y="24" class="sv-tb" fill="var(--warn)">N+1 — one spare, SHARED BUS</text>
        <rect x="322" y="46" width="40" height="52" class="sv-block"/><text x="342" y="77" class="sv-t" text-anchor="middle">1</text>
        <rect x="370" y="46" width="40" height="52" class="sv-block"/><text x="390" y="77" class="sv-t" text-anchor="middle">2</text>
        <rect x="418" y="46" width="40" height="52" class="sv-block" stroke="var(--fault)" stroke-width="2.4"/><text x="438" y="77" class="sv-t" text-anchor="middle" fill="var(--fault)">✕</text>
        <rect x="466" y="46" width="40" height="52" class="sv-block" stroke="var(--ok)" stroke-width="2.4" stroke-dasharray="4 3"/><text x="486" y="77" class="sv-t" text-anchor="middle" fill="var(--ok)">+1</text>
        <path d="M322 116 L506 116" stroke="var(--warn)" stroke-width="5"/>
        <text x="414" y="136" class="sv-tb" text-anchor="middle" fill="var(--warn)">ONE COMMON BUS</text>
        <path d="M414 116 L414 152" class="sv-l"/>
        <rect x="376" y="152" width="76" height="30" class="sv-block"/><text x="414" y="172" class="sv-t" text-anchor="middle">LOAD</text>
        <text x="414" y="208" class="sv-tb" text-anchor="middle" fill="var(--ok)">MODULE FAILURE: SURVIVED</text>
        <text x="414" y="228" class="sv-tb" text-anchor="middle" fill="var(--fault)">BUS FAULT: EVERYTHING LOST</text>
        <text x="414" y="252" class="sv-s" text-anchor="middle">Protects against a module dying.</text>
        <text x="414" y="266" class="sv-s" text-anchor="middle">Does nothing about the bar they share.</text>
        <text x="414" y="290" class="sv-s" text-anchor="middle">Cost: ×1.3</text>

        <path d="M580 36 L580 300" class="sv-l2"/>

        <!-- 2N -->
        <text x="740" y="24" class="sv-tb" fill="var(--ok)">2N — two separate systems</text>
        <rect x="628" y="46" width="40" height="52" class="sv-block" stroke="var(--copper)" stroke-width="2"/><text x="648" y="77" class="sv-t" text-anchor="middle" fill="var(--copper)">A1</text>
        <rect x="676" y="46" width="40" height="52" class="sv-block" stroke="var(--copper)" stroke-width="2"/><text x="696" y="77" class="sv-t" text-anchor="middle" fill="var(--copper)">A2</text>
        <rect x="762" y="46" width="40" height="52" class="sv-block" stroke="var(--phase)" stroke-width="2"/><text x="782" y="77" class="sv-t" text-anchor="middle" fill="var(--phase)">B1</text>
        <rect x="810" y="46" width="40" height="52" class="sv-block" stroke="var(--phase)" stroke-width="2"/><text x="830" y="77" class="sv-t" text-anchor="middle" fill="var(--phase)">B2</text>
        <path d="M628 116 L716 116" stroke="var(--copper)" stroke-width="4"/>
        <path d="M762 116 L850 116" stroke="var(--phase)" stroke-width="4"/>
        <text x="672" y="134" class="sv-s" text-anchor="middle" fill="var(--copper)">bus A</text>
        <text x="806" y="134" class="sv-s" text-anchor="middle" fill="var(--phase)">bus B</text>
        <path d="M672 116 L672 152 L710 152" class="sv-a"/>
        <path d="M806 116 L806 152 L768 152" class="sv-b"/>
        <rect x="710" y="152" width="58" height="30" class="sv-block"/><text x="739" y="172" class="sv-s" text-anchor="middle">LOAD</text>
        <path d="M739 100 L739 116" stroke="var(--fault)" stroke-width="2" stroke-dasharray="3 3"/>
        <text x="739" y="208" class="sv-tb" text-anchor="middle" fill="var(--ok)">ANY SINGLE FAILURE: SURVIVED</text>
        <text x="739" y="232" class="sv-s" text-anchor="middle">Nothing shared. No common bus.</text>
        <text x="739" y="246" class="sv-s" text-anchor="middle">Each side max 50% loaded.</text>
        <text x="739" y="270" class="sv-s" text-anchor="middle">Cost: ×2.0</text>

        <path d="M40 316 L860 316" class="sv-dash"/>
        <text x="450" y="334" class="sv-tb" text-anchor="middle">THE TEST: can you draw a single line through the diagram that cuts the load off? If yes, that's your single point of failure.</text>
      </svg>
    </div><figcaption><b>FIG 4.9</b> — N, N+1 and 2N. Notice that N+1 has <b>more equipment</b> than N but still one shared bus. The shared bus is what 2N eliminates, and that is the whole difference.</figcaption></div>
  </figure>

  <div class="tw">
    <table>
      <thead><tr><th>Topology</th><th>Means</th><th>Survives</th><th>Does not survive</th><th>Typical use</th></tr></thead>
      <tbody>
        <tr><td class="n"><b>N</b></td><td>Exactly enough</td><td>Nothing</td><td>Any single failure</td><td>Office, non-critical</td></tr>
        <tr><td class="n"><b>N+1</b></td><td>One spare on a common bus</td><td>One module failing; module maintenance</td><td>Bus fault, switchboard fault, anything upstream</td><td>UPS modules, generators, CRAC units</td></tr>
        <tr><td class="n"><b>N+2</b></td><td>Two spares</td><td>Two module failures, or one failure during maintenance on another</td><td>Bus fault</td><td>Large module counts where maintenance is frequent</td></tr>
        <tr><td class="n"><b>2N</b></td><td>Two complete systems</td><td>Any single failure, anywhere in one path</td><td>Two simultaneous failures, one in each path</td><td><b>Hyperscale critical power</b></td></tr>
        <tr><td class="n"><b>2N+1</b></td><td>Two systems, each internally N+1</td><td>A whole path, plus a module failure in the surviving path</td><td>Very little</td><td>Highest tier financial, defence</td></tr>
        <tr><td class="n"><b>Distributed<br>redundancy</b></td><td>Three or more systems sharing load so any one can be lost — sometimes called "catcher" or 3-to-make-2</td><td>Any one whole system</td><td>Two systems</td><td>Efficient alternative to 2N at scale — better utilisation (67% vs 50%), more complex to operate</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-mem">
    <span class="bl">Memory trick</span>
    <p><b>N+1 protects the machine. 2N protects the path.</b> Nine words. If you can say only one sentence about redundancy in an interview, say that one — it demonstrates you understand the distinction rather than the vocabulary.</p>
  </div>
</section>

<!-- ---------- 4.10 ---------- -->
<section class="ch" id="c410">
  <h3><span class="cn">4.10</span> Tiers, concurrent maintainability and fault tolerance</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>There are two different questions people confuse constantly.</p>
    <p><b>"Can we do planned maintenance without turning anything off?"</b> That's <b>concurrent maintainability</b>. It's about work you've scheduled — replacing a UPS battery, servicing a generator, cleaning a switchboard.</p>
    <p><b>"Can we survive something breaking unexpectedly, even while maintenance is happening?"</b> That's <b>fault tolerance</b>. It's about surprises.</p>
    <p>They're not the same. A facility can be perfectly maintainable and still go dark if something fails while a component is out for service — because at that moment, the redundancy you were relying on is the thing you took away.</p>
  </div>

  <div class="tw">
    <table>
      <thead><tr><th>Tier</th><th>Name</th><th>Means</th><th>Typical topology</th><th>Downtime/yr</th></tr></thead>
      <tbody>
        <tr><td class="n"><b>I</b></td><td>Basic capacity</td><td>Single path, no redundancy. Any work means shutting down.</td><td>N</td><td class="n">~28.8 h</td></tr>
        <tr><td class="n"><b>II</b></td><td>Redundant capacity</td><td>Redundant components, but still a single distribution path.</td><td>N+1</td><td class="n">~22 h</td></tr>
        <tr><td class="n"><b>III</b></td><td><b>Concurrently maintainable</b></td><td>Any component can be removed for planned work with no impact on load. Usually two paths, one active.</td><td>N+1, dual path</td><td class="n">~1.6 h</td></tr>
        <tr><td class="n"><b>IV</b></td><td><b>Fault tolerant</b></td><td>Any single unplanned failure is survived — including while maintenance is in progress. Physically separated systems.</td><td>2N or 2N+1</td><td class="n">~0.4 h</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-key">
    <span class="bl">Key fact — the sentence to memorise word for word</span>
    <p><b>"Tier III is concurrently maintainable: I can take any single component out for planned work without dropping load. Tier IV is fault tolerant: I can survive any single unplanned failure, including one that happens while I'm doing that maintenance."</b></p>
    <p>Say that in an interview and you have demonstrated the single distinction that most candidates get wrong. It is worth rehearsing until it's automatic.</p>
  </div>

  <p>Two more things worth knowing about Tiers, because they come up:</p>
  <ul>
    <li><b>Tier ratings are a formal certification</b> from the Uptime Institute, awarded against a specific design and then against the constructed facility. Many buildings are "designed to Tier III principles" without ever being certified. It is worth knowing the difference — a client saying "Tier III certified" means something quite specific and expensive.</li>
    <li><b>ANSI/TIA-942</b> is a separate standard with its own Rated 1–4 levels covering telecommunications, architecture, electrical and mechanical. It overlaps with Uptime but is not the same scheme, and mixing the vocabulary is a giveaway.</li>
  </ul>
</section>

<!-- ---------- 4.11 ---------- -->
<section class="ch" id="c411">
  <h3><span class="cn">4.11</span> The complete power path</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>This is the whole thing, on one drawing. Everything in Part 4 assembled into a working data centre. If you can redraw this from memory and talk through every box, you can hold your own in a data centre electrical interview.</p>
    <p>Follow the copper line down the left. Then follow the blue line down the right. They never touch until the server itself.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 640" role="img" aria-label="Complete 2N data centre single line diagram from dual utility supplies through HV switchboards, transformers, low voltage main switchboards with generators, UPS with batteries, PDUs, busway and finally to a dual corded rack, with normally open ties between the two paths">

        <text x="240" y="20" class="sv-tb" text-anchor="middle" fill="var(--copper)">PATH A</text>
        <text x="660" y="20" class="sv-tb" text-anchor="middle" fill="var(--phase)">PATH B</text>

        <!-- utility -->
        <rect x="165" y="30" width="150" height="30" class="sv-block"/>
        <text x="240" y="49" class="sv-t" text-anchor="middle">UTILITY 22 kV</text>
        <rect x="585" y="30" width="150" height="30" class="sv-block"/>
        <text x="660" y="49" class="sv-t" text-anchor="middle">UTILITY 22 kV</text>
        <text x="240" y="74" class="sv-s" text-anchor="middle">zone substation 1</text>
        <text x="660" y="74" class="sv-s" text-anchor="middle">zone substation 2 — different feeder</text>

        <path d="M240 60 L240 90" class="sv-a"/>
        <path d="M660 60 L660 90" class="sv-b"/>

        <!-- HV -->
        <rect x="165" y="90" width="150" height="32" class="sv-block"/>
        <text x="240" y="110" class="sv-t" text-anchor="middle">HV RMU / SWBD</text>
        <rect x="585" y="90" width="150" height="32" class="sv-block"/>
        <text x="660" y="110" class="sv-t" text-anchor="middle">HV RMU / SWBD</text>

        <path d="M315 106 L420 106" class="sv-dash"/>
        <path d="M480 106 L585 106" class="sv-dash"/>
        <rect x="440" y="98" width="18" height="16" class="sv-block"/>
        <text x="450" y="90" class="sv-s" text-anchor="middle">HV TIE — N/O</text>

        <path d="M240 122 L240 140" class="sv-a"/>
        <path d="M660 122 L660 140" class="sv-b"/>

        <!-- transformers -->
        <circle cx="240" cy="154" r="14" fill="none" stroke="var(--copper)" stroke-width="2"/>
        <circle cx="240" cy="170" r="14" fill="none" stroke="var(--copper)" stroke-width="2"/>
        <text x="266" y="158" class="sv-s">2,500 kVA</text>
        <text x="266" y="170" class="sv-s">22kV/415V Dyn11</text>
        <text x="266" y="182" class="sv-s">6% impedance</text>
        <circle cx="660" cy="154" r="14" fill="none" stroke="var(--phase)" stroke-width="2"/>
        <circle cx="660" cy="170" r="14" fill="none" stroke="var(--phase)" stroke-width="2"/>
        <text x="686" y="158" class="sv-s">2,500 kVA</text>
        <text x="686" y="170" class="sv-s">22kV/415V Dyn11</text>

        <path d="M240 184 L240 200" class="sv-a"/>
        <path d="M660 184 L660 200" class="sv-b"/>

        <!-- generators -->
        <circle cx="66" cy="217" r="22" fill="none" stroke="var(--copper)" stroke-width="2"/>
        <text x="66" y="223" class="sv-tb" text-anchor="middle" fill="var(--copper)">G</text>
        <text x="66" y="254" class="sv-s" text-anchor="middle">GEN A</text>
        <text x="66" y="266" class="sv-s" text-anchor="middle">2,250 kVA</text>
        <path d="M88 217 L165 217" class="sv-a"/>
        <rect x="118" y="209" width="16" height="16" class="sv-block"/>

        <circle cx="834" cy="217" r="22" fill="none" stroke="var(--phase)" stroke-width="2"/>
        <text x="834" y="223" class="sv-tb" text-anchor="middle" fill="var(--phase)">G</text>
        <text x="834" y="254" class="sv-s" text-anchor="middle">GEN B</text>
        <text x="834" y="266" class="sv-s" text-anchor="middle">2,250 kVA</text>
        <path d="M812 217 L735 217" class="sv-b"/>
        <rect x="766" y="209" width="16" height="16" class="sv-block"/>

        <!-- MSB -->
        <rect x="165" y="200" width="150" height="34" class="sv-block"/>
        <text x="240" y="215" class="sv-t" text-anchor="middle">LV MSB A · 415 V</text>
        <text x="240" y="228" class="sv-s" text-anchor="middle">50 kA · Form 4b</text>
        <rect x="585" y="200" width="150" height="34" class="sv-block"/>
        <text x="660" y="215" class="sv-t" text-anchor="middle">LV MSB B · 415 V</text>
        <text x="660" y="228" class="sv-s" text-anchor="middle">50 kA · Form 4b</text>

        <path d="M315 217 L420 217" class="sv-dash"/>
        <path d="M480 217 L585 217" class="sv-dash"/>
        <rect x="440" y="209" width="18" height="16" class="sv-block"/>
        <text x="450" y="246" class="sv-s" text-anchor="middle">LV TIE — NORMALLY OPEN</text>
        <text x="450" y="258" class="sv-s" text-anchor="middle">(keeps fault level down)</text>

        <path d="M240 234 L240 278" class="sv-a"/>
        <path d="M660 234 L660 278" class="sv-b"/>
        <rect x="232" y="248" width="16" height="16" class="sv-block"/>
        <rect x="652" y="248" width="16" height="16" class="sv-block"/>

        <!-- UPS -->
        <rect x="165" y="278" width="150" height="42" class="sv-block"/>
        <text x="240" y="296" class="sv-t" text-anchor="middle">UPS A</text>
        <text x="240" y="311" class="sv-s" text-anchor="middle">1,000 kW · N+1 modules</text>
        <rect x="585" y="278" width="150" height="42" class="sv-block"/>
        <text x="660" y="296" class="sv-t" text-anchor="middle">UPS B</text>
        <text x="660" y="311" class="sv-s" text-anchor="middle">1,000 kW · N+1 modules</text>

        <path d="M165 299 L110 299" class="sv-a"/>
        <path d="M110 290 L110 308" stroke="var(--copper)" stroke-width="4"/>
        <path d="M102 294 L102 304" stroke="var(--copper)" stroke-width="2"/>
        <text x="80" y="326" class="sv-s" text-anchor="middle">BATT A</text>
        <text x="80" y="338" class="sv-s" text-anchor="middle">10 min</text>
        <path d="M735 299 L790 299" class="sv-b"/>
        <path d="M790 290 L790 308" stroke="var(--phase)" stroke-width="4"/>
        <path d="M798 294 L798 304" stroke="var(--phase)" stroke-width="2"/>
        <text x="820" y="326" class="sv-s" text-anchor="middle">BATT B</text>
        <text x="820" y="338" class="sv-s" text-anchor="middle">10 min</text>

        <path d="M180 278 L180 258 L300 258 L300 278" class="sv-dash"/>
        <text x="240" y="252" class="sv-s" text-anchor="middle">maint. bypass</text>
        <path d="M600 278 L600 258 L720 258 L720 278" class="sv-dash"/>
        <text x="660" y="252" class="sv-s" text-anchor="middle">maint. bypass</text>

        <path d="M240 320 L240 362" class="sv-a"/>
        <path d="M660 320 L660 362" class="sv-b"/>

        <!-- PDU -->
        <rect x="165" y="362" width="150" height="32" class="sv-block"/>
        <text x="240" y="382" class="sv-t" text-anchor="middle">PDU A · metered</text>
        <rect x="585" y="362" width="150" height="32" class="sv-block"/>
        <text x="660" y="382" class="sv-t" text-anchor="middle">PDU B · metered</text>

        <path d="M240 394 L240 428" class="sv-a"/>
        <path d="M660 394 L660 428" class="sv-b"/>

        <!-- busway -->
        <rect x="165" y="428" width="150" height="32" class="sv-block"/>
        <text x="240" y="448" class="sv-t" text-anchor="middle">BUSWAY A · 800 A</text>
        <rect x="585" y="428" width="150" height="32" class="sv-block"/>
        <text x="660" y="448" class="sv-t" text-anchor="middle">BUSWAY B · 800 A</text>

        <path d="M240 460 L240 505 L390 505 L390 520" class="sv-a"/>
        <path d="M660 460 L660 505 L510 505 L510 520" class="sv-b"/>

        <!-- rack -->
        <rect x="330" y="520" width="240" height="56" class="sv-block" stroke-width="2"/>
        <text x="450" y="542" class="sv-tb" text-anchor="middle">IT RACK — DUAL CORDED</text>
        <text x="450" y="558" class="sv-s" text-anchor="middle">PSU on A + PSU on B · each path ≤ 50%</text>
        <text x="450" y="570" class="sv-s" text-anchor="middle">THE ONLY COMMON POINT</text>

        <!-- badges -->
        <circle cx="128" cy="45" r="11" class="sv-cu"/><text x="128" y="49" text-anchor="middle" fill="var(--sheet)" font-family="IBM Plex Mono" font-size="10" font-weight="600">1</text>
        <circle cx="128" cy="106" r="11" class="sv-cu"/><text x="128" y="110" text-anchor="middle" fill="var(--sheet)" font-family="IBM Plex Mono" font-size="10" font-weight="600">2</text>
        <circle cx="196" cy="162" r="11" class="sv-cu"/><text x="196" y="166" text-anchor="middle" fill="var(--sheet)" font-family="IBM Plex Mono" font-size="10" font-weight="600">3</text>
        <circle cx="340" cy="217" r="11" class="sv-cu"/><text x="340" y="221" text-anchor="middle" fill="var(--sheet)" font-family="IBM Plex Mono" font-size="10" font-weight="600">4</text>
        <circle cx="340" cy="299" r="11" class="sv-cu"/><text x="340" y="303" text-anchor="middle" fill="var(--sheet)" font-family="IBM Plex Mono" font-size="10" font-weight="600">5</text>
        <circle cx="340" cy="378" r="11" class="sv-cu"/><text x="340" y="382" text-anchor="middle" fill="var(--sheet)" font-family="IBM Plex Mono" font-size="10" font-weight="600">6</text>
        <circle cx="340" cy="444" r="11" class="sv-cu"/><text x="340" y="448" text-anchor="middle" fill="var(--sheet)" font-family="IBM Plex Mono" font-size="10" font-weight="600">7</text>
        <circle cx="450" cy="600" r="11" class="sv-cu"/><text x="450" y="604" text-anchor="middle" fill="var(--sheet)" font-family="IBM Plex Mono" font-size="10" font-weight="600">8</text>

        <path d="M450 40 L450 92" class="sv-dash"/>
        <path d="M450 120 L450 205" class="sv-dash"/>
        <path d="M450 230 L450 500" class="sv-dash"/>
        <text x="450" y="626" class="sv-s" text-anchor="middle">Two fully independent paths. Dashed centre line = the separation boundary.</text>
      </svg>
    </div><figcaption><b>FIG 4.11</b> — Complete 2N critical power architecture. The numbered badges match the reading order taught in Part 5. <b>Redraw this from memory until you can do it without hesitating.</b></figcaption></div>
  </figure>
</section>

<!-- ---------- 4.12 ---------- -->
<section class="ch" id="c412">
  <h3><span class="cn">4.12</span> What fails, what survives</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Now use the drawing. Point at any box and ask: <i>"if this dies right now, what happens?"</i> That question, asked over and over, is what an experienced engineer actually does when reviewing a design. Here it is worked through for the most common failures.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 300" role="img" aria-label="Timeline of a utility failure showing UPS battery covering the first fifteen seconds while the generator starts and the transfer switch operates, with the load voltage remaining flat throughout">
        <path d="M90 210 L840 210" class="sv-l"/>
        <text x="90" y="234" class="sv-s" text-anchor="middle">0 s</text>
        <text x="230" y="234" class="sv-s" text-anchor="middle">1 s</text>
        <text x="420" y="234" class="sv-s" text-anchor="middle">10 s</text>
        <text x="560" y="234" class="sv-s" text-anchor="middle">13 s</text>
        <text x="760" y="234" class="sv-s" text-anchor="middle">later</text>

        <path d="M90 200 L90 220 M230 200 L230 220 M420 200 L420 220 M560 200 L560 220 M760 200 L760 220" class="sv-l"/>

        <path d="M90 40 L840 40" stroke="var(--ok)" stroke-width="3.4"/>
        <text x="465" y="32" class="sv-tb" text-anchor="middle" fill="var(--ok)">LOAD VOLTAGE — COMPLETELY UNDISTURBED THROUGHOUT</text>

        <rect x="90" y="70" width="470" height="26" fill="var(--copper-soft)" stroke="var(--copper)" stroke-width="1.6"/>
        <text x="325" y="88" class="sv-tb" text-anchor="middle" fill="var(--copper)">UPS ON BATTERY — carrying the entire IT load</text>

        <rect x="230" y="106" width="330" height="26" fill="var(--phase-soft)" stroke="var(--phase)" stroke-width="1.6"/>
        <text x="395" y="124" class="sv-s" text-anchor="middle" fill="var(--phase)">generator cranking, coming to speed, stabilising</text>

        <rect x="560" y="142" width="280" height="26" fill="var(--ok-soft)" stroke="var(--ok)" stroke-width="1.6"/>
        <text x="700" y="160" class="sv-s" text-anchor="middle" fill="var(--ok)">on generator · UPS recharging batteries</text>

        <path d="M90 40 L90 210" stroke="var(--fault)" stroke-width="2" stroke-dasharray="4 3"/>
        <text x="96" y="196" class="sv-s" fill="var(--fault)">utility fails</text>
        <path d="M560 40 L560 210" stroke="var(--ok)" stroke-width="2" stroke-dasharray="4 3"/>
        <text x="566" y="196" class="sv-s" fill="var(--ok)">ATS transfers</text>

        <text x="90" y="270" class="sv-t">The load never notices. Two systems handed over to each other and the servers saw nothing. That is what</text>
        <text x="90" y="288" class="sv-t">everything in Part 4 exists to achieve — and what integrated systems testing exists to prove.</text>
      </svg>
    </div><figcaption><b>FIG 4.12</b> — Utility failure, second by second. Battery covers 0–13 s; generator covers everything after. Neither could do it alone.</figcaption></div>
  </figure>

  <div class="tw">
    <table>
      <thead><tr><th>What fails</th><th>What happens</th><th>Load impact</th><th>What you'd do</th></tr></thead>
      <tbody>
        <tr><td><b>One utility feed</b></td><td>That path's transformer loses supply; its generator starts and picks up. Meanwhile the UPS on that path rides through on battery.</td><td><span class="pill p-ok">None</span></td><td>Notify the distributor. Monitor fuel. Check the other path is healthy — you are now less redundant than you think.</td></tr>
        <tr><td><b>Both utility feeds</b></td><td>Both generators start. Both UPS ride through. Site runs on diesel.</td><td><span class="pill p-ok">None</span></td><td>Fuel management becomes the priority. Confirm deliveries. This is where 24–72 h storage earns its cost.</td></tr>
        <tr><td><b>One transformer</b></td><td>MSB A loses supply. Gen A picks it up, or the LV tie is closed to feed from B.</td><td><span class="pill p-ok">None</span></td><td>If you close the tie, fault level on the board goes up — check the protection settings are still valid for that configuration.</td></tr>
        <tr><td><b>One UPS module (of N+1)</b></td><td>The spare module absorbs its share instantly.</td><td><span class="pill p-ok">None</span></td><td>Replace it promptly. Until it's replaced you're running at N with no spare.</td></tr>
        <tr><td><b>A whole UPS system</b></td><td>Static bypass may catch it, but if the UPS output board is faulted, path A is lost. Path B carries 100%.</td><td><span class="pill p-ok">None, if ≤50% loaded</span></td><td>This is the moment the 50% rule pays for itself — or doesn't.</td></tr>
        <tr><td><b>A busway or PDU</b></td><td>That path's supply to those racks is gone.</td><td><span class="pill p-ok">None</span></td><td>Verify every affected rack really is dual-corded. Single-corded equipment on that path goes down — which is why you audit for it.</td></tr>
        <tr><td><b>An STS</b></td><td>The single-corded load behind it goes down.</td><td><span class="pill p-crit">Load lost</span></td><td>Nothing to do at the time. Design lesson: STS units are single points of failure and should be minimised.</td></tr>
        <tr><td><b>Generator fails to start</b></td><td>You have exactly one battery's worth of time — 10 minutes.</td><td><span class="pill p-hi">Critical</span></td><td>Manual start attempt, check fuel and starting batteries. Begin controlled shutdown planning immediately. <b>This is why generators are exercised monthly under load.</b></td></tr>
        <tr><td><b>Earthing system fault</b></td><td>Shared between both paths.</td><td><span class="pill p-crit">Both paths</span></td><td>Genuinely a common-mode risk in a 2N design. Worth naming in a design review — it's the observation that makes you sound senior.</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-key">
    <span class="bl">The review question, one more time</span>
    <p>Whenever you're handed a data centre SLD: <b>"What is the single common point between A and B, and is it acceptable?"</b> Usually the honest answers are: the rack itself, the earthing system, the building, and the control/BMS network. Everything else should be separated. If you find anything else shared, you've found a real design issue.</p>
  </div>
</section>

<!-- ---------- WORKBOOK 4 ---------- -->
<div class="wbk">
  <div class="wbk-h"><b>Workbook 4 — Critical power</b><span>Answers in Part 10 · W4</span></div>
  <div class="wbk-b">

    <div class="q"><p><span class="qn">W4.1</span> In one sentence each, state what problem is solved by: the generator, the UPS, N+1, and concurrent maintainability.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W4.2</span> The utility fails at 09:00:00. Write what is happening at 09:00:00.1, 09:00:01, 09:00:10 and 09:00:13.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W4.3</span> A site has 800 kW IT load, 300 kW mechanical, 40 kW house services, pf 0.9. Size the generator, showing every uplift you apply and why.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W4.4</span> Draw a double-conversion UPS block diagram from memory. Include the rectifier, DC link, battery, inverter, static bypass and maintenance bypass.</p>
      <div class="sketch" style="height:200px"><span>sketch here</span></div></div>

    <div class="q"><p><span class="qn">W4.5</span> Why must a double-conversion UPS stay synchronised with the mains, even though the load never touches the mains directly?</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W4.6</span> A UPS supports 600 kW, autonomy 8 minutes, inverter efficiency 95%. Calculate the battery energy required including end-of-life and a 10% design margin.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W4.7</span> Give three requirements of a VRLA battery room and the engineering reason for each.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W4.8</span> What is an STS for, how fast does it transfer, and why is a dual-corded load still preferable?</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W4.9</span> Explain the difference between N+1 and 2N to someone with no electrical background, in under 40 words.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W4.10</span> Write out, word for word, the distinction between concurrent maintainability and fault tolerance. Then say which Tier each corresponds to.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W4.11</span> A 2N facility has 2 × 1,500 kW UPS. Sales want to sell 2,400 kW of IT load. Write the explanation you would give them, and state the correct figure.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W4.12</span> <b>The big one.</b> Redraw FIG 4.11 from memory — utility to rack, both paths. Label every block. Mark the two normally-open ties and the single common point.</p>
      <div class="sketch" style="height:330px"><span>sketch here</span></div></div>

    <div class="q"><p><span class="qn">W4.13</span> For your drawing above, name three single points of failure that would take down the whole facility, or justify why there are none.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="ansref">→ Answers: Part 10, section W4</div>
  </div>
</div>

<!-- ==================== PART 5 ==================== -->
<div class="part" id="p5">
  <div class="part-n">Part Five</div>
  <h2>Reading drawings</h2>
  <p class="pdek">A drawing is a language. Once you know the alphabet — the symbols — and the grammar — the reading order — you can read any electrical drawing in the world, in any country, because the symbols are largely international. This Part gives you the alphabet, the grammar, and four real drawings to practise on.</p>
  <div class="part-toc">
    <div><b>5.1</b> The symbol alphabet</div>
    <div><b>5.2</b> Anatomy of a drawing sheet</div>
    <div><b>5.3</b> The seven-step eye path</div>
    <div><b>5.4</b> Exercise 1 — a simple board</div>
    <div><b>5.5</b> Exercise 2 — generator and ATS</div>
    <div><b>5.6</b> Exercise 3 — find the faults</div>
    <div><b>5.7</b> Schematics and wiring diagrams</div>
    <div><b>5.8</b> Control and cause &amp; effect</div>
    <div><b>5.9</b> The schedules</div>
    <div><b>W5</b> Workbook Five</div>
  </div>
</div>

<!-- ---------- 5.1 ---------- -->
<section class="ch" id="c51">
  <h3><span class="cn">5.1</span> The symbol alphabet</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Drawings don't show pictures of equipment — a transformer doesn't look like two circles. They use agreed shapes so that everyone draws the same thing the same way, and so a drawing stays readable when there are two hundred items on one sheet.</p>
    <p>You only need about twenty of them to read almost any electrical drawing. Learn these and you can read a single line diagram.</p>
    <p>Cover the labels and test yourself. This page is worth coming back to five or six times over the weekend.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 880 500" role="img" aria-label="Reference sheet of twenty standard electrical drawing symbols including circuit breaker, moulded case circuit breaker, air circuit breaker, fuse, isolator, contactor, transformer, generator, motor, UPS, battery, current transformer, voltage transformer, earth, busbar, meter, automatic transfer switch, surge protection, residual current device and removable link">

        <!-- ROW 1 -->
        <path d="M100 40 L100 92" class="sv-l"/><rect x="90" y="56" width="20" height="20" class="sv-block"/>
        <text x="100" y="116" class="sv-t" text-anchor="middle">CIRCUIT BREAKER</text>
        <text x="100" y="130" class="sv-s" text-anchor="middle">general symbol</text>

        <path d="M260 40 L260 92" class="sv-l"/><rect x="248" y="54" width="24" height="24" class="sv-block"/>
        <path d="M248 54 L272 78" class="sv-l"/>
        <text x="260" y="116" class="sv-t" text-anchor="middle">MCCB</text>
        <text x="260" y="130" class="sv-s" text-anchor="middle">moulded case</text>

        <path d="M420 40 L420 92" class="sv-l"/><rect x="406" y="52" width="28" height="28" class="sv-block"/>
        <path d="M406 52 L434 80" class="sv-l"/>
        <path d="M396 58 L400 58 M396 74 L400 74 M440 58 L444 58 M440 74 L444 74" stroke="var(--ink)" stroke-width="2"/>
        <text x="420" y="116" class="sv-t" text-anchor="middle">ACB</text>
        <text x="420" y="130" class="sv-s" text-anchor="middle">drawout — side marks</text>

        <path d="M580 40 L580 92" class="sv-l"/><rect x="570" y="52" width="20" height="28" class="sv-block"/>
        <text x="580" y="116" class="sv-t" text-anchor="middle">FUSE</text>
        <text x="580" y="130" class="sv-s" text-anchor="middle">plain rectangle</text>

        <path d="M740 40 L740 56" class="sv-l"/><path d="M740 56 L756 82" class="sv-l"/><path d="M740 82 L740 92" class="sv-l"/>
        <circle cx="740" cy="56" r="3" fill="var(--ink)"/><circle cx="740" cy="82" r="3" fill="var(--ink)"/>
        <text x="740" y="116" class="sv-t" text-anchor="middle">ISOLATOR</text>
        <text x="740" y="130" class="sv-s" text-anchor="middle">hinged open blade</text>

        <!-- ROW 2 -->
        <path d="M100 150 L100 166" class="sv-l"/><path d="M100 192 L100 202" class="sv-l"/>
        <path d="M100 166 L114 188" class="sv-l"/>
        <path d="M92 190 A 10 10 0 0 1 112 190" fill="none" stroke="var(--ink)" stroke-width="1.4"/>
        <text x="100" y="226" class="sv-t" text-anchor="middle">CONTACTOR</text>
        <text x="100" y="240" class="sv-s" text-anchor="middle">note the curve</text>

        <circle cx="260" cy="168" r="15" fill="none" stroke="var(--ink)" stroke-width="1.6"/>
        <circle cx="260" cy="186" r="15" fill="none" stroke="var(--ink)" stroke-width="1.6"/>
        <path d="M260 150 L260 153 M260 201 L260 204" class="sv-l"/>
        <text x="260" y="226" class="sv-t" text-anchor="middle">TRANSFORMER</text>
        <text x="260" y="240" class="sv-s" text-anchor="middle">two windings</text>

        <circle cx="420" cy="176" r="20" fill="none" stroke="var(--ink)" stroke-width="1.6"/>
        <text x="420" y="182" class="sv-tb" text-anchor="middle">G</text>
        <text x="420" y="226" class="sv-t" text-anchor="middle">GENERATOR</text>

        <circle cx="580" cy="176" r="20" fill="none" stroke="var(--ink)" stroke-width="1.6"/>
        <text x="580" y="182" class="sv-tb" text-anchor="middle">M</text>
        <text x="580" y="226" class="sv-t" text-anchor="middle">MOTOR</text>

        <rect x="712" y="156" width="56" height="40" class="sv-block"/>
        <text x="740" y="181" class="sv-tb" text-anchor="middle">UPS</text>
        <text x="740" y="226" class="sv-t" text-anchor="middle">UPS</text>
        <text x="740" y="240" class="sv-s" text-anchor="middle">labelled block</text>

        <!-- ROW 3 -->
        <path d="M100 258 L100 272" class="sv-l"/>
        <path d="M86 272 L114 272" stroke="var(--ink)" stroke-width="4"/>
        <path d="M92 280 L108 280" stroke="var(--ink)" stroke-width="1.8"/>
        <path d="M86 288 L114 288" stroke="var(--ink)" stroke-width="4"/>
        <path d="M92 296 L108 296" stroke="var(--ink)" stroke-width="1.8"/>
        <path d="M100 296 L100 306" class="sv-l"/>
        <text x="100" y="330" class="sv-t" text-anchor="middle">BATTERY</text>
        <text x="100" y="344" class="sv-s" text-anchor="middle">long = +, short = −</text>

        <path d="M240 282 L280 282" stroke="var(--copper)" stroke-width="5"/>
        <ellipse cx="260" cy="282" rx="14" ry="20" fill="none" stroke="var(--ink)" stroke-width="1.6"/>
        <path d="M274 274 L292 274" class="sv-l"/>
        <text x="260" y="330" class="sv-t" text-anchor="middle">CT</text>
        <text x="260" y="344" class="sv-s" text-anchor="middle">ring on a conductor</text>

        <circle cx="414" cy="276" r="12" fill="none" stroke="var(--ink)" stroke-width="1.6"/>
        <circle cx="414" cy="292" r="12" fill="none" stroke="var(--ink)" stroke-width="1.6"/>
        <path d="M414 258 L414 264" class="sv-l"/>
        <text x="440" y="284" class="sv-s">VT</text>
        <text x="420" y="330" class="sv-t" text-anchor="middle">VT</text>
        <text x="420" y="344" class="sv-s" text-anchor="middle">small transformer</text>

        <path d="M580 258 L580 284" class="sv-l"/>
        <path d="M562 284 L598 284" stroke="var(--ink)" stroke-width="2.4"/>
        <path d="M569 292 L591 292" stroke="var(--ink)" stroke-width="2.4"/>
        <path d="M575 300 L585 300" stroke="var(--ink)" stroke-width="2.4"/>
        <text x="580" y="330" class="sv-t" text-anchor="middle">EARTH</text>

        <path d="M700 282 L780 282" stroke="var(--copper)" stroke-width="7"/>
        <text x="740" y="330" class="sv-t" text-anchor="middle">BUSBAR</text>
        <text x="740" y="344" class="sv-s" text-anchor="middle">thick line</text>

        <!-- ROW 4 -->
        <circle cx="100" cy="386" r="18" fill="none" stroke="var(--ink)" stroke-width="1.6"/>
        <text x="100" y="392" class="sv-tb" text-anchor="middle">A</text>
        <path d="M100 368 L100 362" class="sv-l"/>
        <text x="100" y="430" class="sv-t" text-anchor="middle">METER</text>
        <text x="100" y="444" class="sv-s" text-anchor="middle">A, V, W, kWh</text>

        <path d="M240 366 L262 386" class="sv-l"/>
        <path d="M240 406 L258 390" class="sv-l"/>
        <circle cx="238" cy="366" r="3" fill="var(--ink)"/>
        <circle cx="238" cy="406" r="3" fill="var(--ink)"/>
        <circle cx="264" cy="386" r="3" fill="var(--ink)"/>
        <path d="M264 386 L292 386" class="sv-l"/>
        <text x="264" y="430" class="sv-t" text-anchor="middle">ATS</text>
        <text x="264" y="444" class="sv-s" text-anchor="middle">changeover</text>

        <path d="M420 362 L420 380" class="sv-l"/>
        <path d="M408 380 L432 380 L420 400 Z" fill="none" stroke="var(--ink)" stroke-width="1.6"/>
        <path d="M420 400 L420 410" class="sv-l"/>
        <path d="M406 410 L434 410 M411 417 L429 417 M416 424 L424 424" stroke="var(--ink)" stroke-width="2"/>
        <text x="420" y="448" class="sv-t" text-anchor="middle">SURGE DIVERTER</text>

        <rect x="558" y="364" width="44" height="44" class="sv-block"/>
        <circle cx="580" cy="386" r="13" fill="none" stroke="var(--ink)" stroke-width="1.6"/>
        <path d="M572 360 L572 412 M588 360 L588 412" class="sv-l2"/>
        <text x="580" y="430" class="sv-t" text-anchor="middle">RCD</text>
        <text x="580" y="444" class="sv-s" text-anchor="middle">ring round the cores</text>

        <path d="M712 386 L728 386" class="sv-l"/>
        <path d="M752 386 L768 386" class="sv-l"/>
        <rect x="728" y="378" width="24" height="16" class="sv-block"/>
        <circle cx="734" cy="386" r="2.5" fill="var(--ink)"/>
        <circle cx="746" cy="386" r="2.5" fill="var(--ink)"/>
        <text x="740" y="430" class="sv-t" text-anchor="middle">REMOVABLE LINK</text>
        <text x="740" y="444" class="sv-s" text-anchor="middle">e.g. the MEN link</text>

        <path d="M40 470 L840 470" class="sv-dash"/>
        <text x="440" y="492" class="sv-t" text-anchor="middle">Cover the labels. Name each one. Repeat until you get all twenty without hesitating.</text>
      </svg>
    </div><figcaption><b>FIG 5.1</b> — The twenty symbols that unlock almost any electrical single line diagram. Australian drawings follow IEC conventions, so these are internationally recognisable.</figcaption></div>
  </figure>

  <div class="box b-mem">
    <span class="bl">Memory trick</span>
    <p><b>Circles are machines. Rectangles are boxes. Thick lines are copper.</b> A circle with a letter is a rotating machine or a meter (G, M, A, V). A rectangle is an assembly or a component (fuse, UPS, breaker). A thick line is busbar. That one rule gets you 70% of the way on an unfamiliar drawing.</p>
  </div>
</section>

<!-- ---------- 5.2 ---------- -->
<section class="ch" id="c52">
  <h3><span class="cn">5.2</span> Anatomy of a drawing sheet</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Before you look at any of the electrical content, look at the edges of the sheet. The border tells you whether you're even looking at the right drawing — and reading an out-of-date revision is one of the most expensive mistakes on a construction site.</p>
    <p>Check four things, in this order, every single time: <b>what is it, what revision, what's changed, and what do the notes say.</b> It takes fifteen seconds and it will save you weeks.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 420" role="img" aria-label="Layout of a typical electrical drawing sheet showing the drawing area, general notes block, revision history table, and title block containing project, drawing number, revision, scale and approval signatures">
        <rect x="40" y="30" width="820" height="360" fill="none" stroke="var(--ink)" stroke-width="2.4"/>
        <rect x="52" y="42" width="796" height="336" fill="none" stroke="var(--ink-3)" stroke-width="1"/>

        <text x="66" y="34" class="sv-s">A</text><text x="266" y="34" class="sv-s">B</text><text x="466" y="34" class="sv-s">C</text><text x="666" y="34" class="sv-s">D</text>
        <text x="34" y="90" class="sv-s">1</text><text x="34" y="200" class="sv-s">2</text><text x="34" y="310" class="sv-s">3</text>

        <rect x="70" y="60" width="480" height="240" fill="var(--sheet-2)" stroke="var(--rule)" stroke-width="1" stroke-dasharray="5 4"/>
        <text x="310" y="176" class="sv-tb" text-anchor="middle" fill="var(--ink-3)">DRAWING AREA</text>
        <text x="310" y="196" class="sv-s" text-anchor="middle">the actual SLD lives here</text>

        <rect x="580" y="60" width="268" height="110" class="sv-block"/>
        <text x="592" y="80" class="sv-tb">GENERAL NOTES</text>
        <text x="592" y="98" class="sv-s">1. All work to AS/NZS 3000.</text>
        <text x="592" y="112" class="sv-s">2. Cable sizes to AS/NZS 3008.</text>
        <text x="592" y="126" class="sv-s">3. Fault level 50 kA for 1 s.</text>
        <text x="592" y="140" class="sv-s">4. Refer schedule DWG-E-201.</text>
        <text x="592" y="160" class="sv-s" fill="var(--fault)">READ THESE. They override</text>
        <text x="592" y="172" class="sv-s" fill="var(--fault)">assumptions you'd otherwise make.</text>

        <rect x="580" y="182" width="268" height="82" class="sv-block"/>
        <text x="592" y="200" class="sv-tb">REVISION HISTORY</text>
        <path d="M580 208 L848 208" class="sv-l2"/>
        <text x="592" y="224" class="sv-s">C  12.06.26  Issued for construction</text>
        <text x="592" y="238" class="sv-s">B  02.04.26  Client comments</text>
        <text x="592" y="252" class="sv-s">A  15.01.26  Issued for tender</text>

        <rect x="580" y="276" width="268" height="102" class="sv-block"/>
        <text x="592" y="296" class="sv-tb">TITLE BLOCK</text>
        <path d="M580 304 L848 304" class="sv-l2"/>
        <text x="592" y="322" class="sv-s">PROJECT:  Melbourne DC — Stage 1</text>
        <text x="592" y="336" class="sv-s">TITLE:    MSB A — Single Line Diagram</text>
        <text x="592" y="350" class="sv-s">DWG No:   ME-EL-SLD-001</text>
        <text x="592" y="364" class="sv-s"><tspan font-weight="600">REV: C</tspan>   SCALE: NTS   DATE: 12.06.26</text>

        <circle cx="200" cy="120" r="26" fill="none" stroke="var(--fault)" stroke-width="2" stroke-dasharray="6 4"/>
        <text x="200" y="126" class="sv-s" text-anchor="middle" fill="var(--fault)">REV</text>
        <text x="200" y="164" class="sv-s" text-anchor="middle" fill="var(--fault)">revision cloud —</text>
        <text x="200" y="176" class="sv-s" text-anchor="middle" fill="var(--fault)">what changed this rev</text>
      </svg>
    </div><figcaption><b>FIG 5.2</b> — A drawing sheet. Grid references (A1, C2) let you say exactly where you're looking during a phone call. The revision cloud shows what changed since the last issue.</figcaption></div>
  </figure>

  <div class="box b-mistake">
    <span class="bl">Common mistake — and it costs real money</span>
    <p>Working from a superseded revision. On a live project, drawings are reissued constantly. Someone prints Rev B, the design moves to Rev C, and a switchboard gets built to the wrong information. As a project engineer you must have a document control discipline: check the revision every time, work only from the controlled issue, and destroy or clearly mark superseded prints. "Which revision are you working to?" is one of the most useful questions you can ask on site.</p>
  </div>
</section>

<!-- ---------- 5.3 ---------- -->
<section class="ch" id="c53">
  <h3><span class="cn">5.3</span> The seven-step eye path</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Beginners read a drawing like a page of text — top left to bottom right, taking in every detail as they go. They get lost, because there's too much on the sheet.</p>
    <p>Experienced engineers don't do that. They run the same seven-step sequence every time, on every drawing, and they ignore everything that isn't relevant to the current step. It's a search pattern, not a reading pattern.</p>
    <p>Learn the sequence. Use it deliberately, out loud, until it becomes automatic. Within a couple of weeks you will look like you've been doing this for years — because the sequence <i>is</i> what experience looks like from the outside.</p>
  </div>

  <div class="tw">
    <table>
      <thead><tr><th style="width:40px" class="n">Step</th><th>What you look for</th><th>The question you're answering</th><th>On FIG 4.11</th></tr></thead>
      <tbody>
        <tr><td class="n"><b>1</b></td><td><b>Sources</b> — top of the sheet</td><td>How many ways can power get into this system? Utility, generator, UPS.</td><td>Four: 2 utility, 2 generator</td></tr>
        <tr><td class="n"><b>2</b></td><td><b>Voltage transitions</b></td><td>Where does the voltage change? Note ratio and vector group. Voltage decides which standards apply.</td><td>Two Dyn11 transformers, 22 kV → 415 V</td></tr>
        <tr><td class="n"><b>3</b></td><td><b>Bus sections and ties</b></td><td>Where can the system be split? Is the tie normally open or closed? This tells you the operating philosophy in one glance.</td><td>HV tie and LV tie, both N/O</td></tr>
        <tr><td class="n"><b>4</b></td><td><b>Trace one path to one load</b></td><td>Pick the most critical load. Follow it back to source, naming every device you cross. Say them out loud.</td><td>rack ← busway A ← PDU A ← UPS A ← MSB A ← TX A ← HV A ← utility A</td></tr>
        <tr><td class="n"><b>5</b></td><td><b>Trace the alternate path</b></td><td>Is there genuinely a second way? If you can't find one, it isn't redundant, whatever the title block claims.</td><td>The identical chain on B</td></tr>
        <tr><td class="n"><b>6</b></td><td><b>Find the common points</b></td><td>Where do A and B touch? <b>This is where the design's real weakness lives.</b></td><td>The rack, the earthing, the ties (if ever closed)</td></tr>
        <tr><td class="n"><b>7</b></td><td><b>Protection, last</b></td><td>CT ratios, relay functions, settings, discrimination. Only meaningful once you know the topology.</td><td>Not shown on this sheet — usually a separate drawing</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-key">
    <span class="bl">Why protection comes last</span>
    <p>Beginners start with protection because it looks the most technical. It's the wrong order. Protection settings only make sense once you know what's feeding what and where the fault current comes from. Read the topology first, then the protection makes sense immediately. Read the protection first and you'll be memorising numbers with no framework to hang them on.</p>
  </div>

  <div class="box b-mem">
    <span class="bl">Memory trick for the seven steps</span>
    <p><b>"Some Very Big Trucks Take Corners Precisely."</b><br>Sources · Voltage transitions · Bus ties · Trace one path · Trace the alternate · Common points · Protection.</p>
  </div>
</section>

<!-- ---------- 5.4 ---------- -->
<section class="ch" id="c54">
  <h3><span class="cn">5.4</span> Exercise 1 — a simple main switchboard</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Start easy. One transformer, one board, a handful of outgoing circuits. Run the seven-step eye path on it out loud before you read the questions.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 470" role="img" aria-label="Single line diagram exercise one showing a 22 kilovolt utility supply through a 1000 kVA transformer to a main switchboard with a 1600 amp air circuit breaker incomer, metering, an earth bar with MEN link, and four outgoing circuits to distribution boards and a motor">
        <text x="120" y="28" class="sv-tb" text-anchor="middle">UTILITY 22 kV</text>
        <path d="M120 36 L120 62" class="sv-l"/>
        <rect x="110" y="62" width="20" height="20" class="sv-block"/>
        <text x="146" y="76" class="sv-s">HV fuse switch</text>
        <path d="M120 82 L120 96" class="sv-l"/>

        <circle cx="120" cy="110" r="14" fill="none" stroke="var(--ink)" stroke-width="1.8"/>
        <circle cx="120" cy="126" r="14" fill="none" stroke="var(--ink)" stroke-width="1.8"/>
        <text x="146" y="112" class="sv-s">TX-01 · 1000 kVA</text>
        <text x="146" y="124" class="sv-s">22 kV / 415 V  Dyn11</text>
        <text x="146" y="136" class="sv-s">Z = 5.5%</text>

        <path d="M120 140 L120 158" class="sv-l"/>

        <ellipse cx="120" cy="164" rx="12" ry="8" fill="none" stroke="var(--ink)" stroke-width="1.4"/>
        <path d="M132 164 L166 164 L166 152" class="sv-l2"/>
        <circle cx="166" cy="142" r="10" fill="none" stroke="var(--ink)" stroke-width="1.4"/>
        <text x="166" y="146" class="sv-s" text-anchor="middle">A</text>
        <text x="196" y="168" class="sv-s">CT 2000/5</text>

        <path d="M120 172 L120 186" class="sv-l"/>
        <rect x="104" y="186" width="32" height="30" class="sv-block"/>
        <path d="M104 186 L136 216" class="sv-l"/>
        <path d="M94 192 L100 192 M94 210 L100 210 M140 192 L146 192 M140 210 L146 210" stroke="var(--ink)" stroke-width="2"/>
        <text x="60" y="196" class="sv-s" text-anchor="end">ACB-01</text>
        <text x="60" y="210" class="sv-s" text-anchor="end">1600 A</text>

        <path d="M120 216 L120 246" class="sv-l"/>
        <path d="M70 246 L830 246" stroke="var(--copper)" stroke-width="7"/>
        <text x="450" y="234" class="sv-s" text-anchor="middle">MSB-01 BUSBAR · 415 V · 1600 A · 35 kA / 1 s · Form 3b</text>

        <!-- outgoing -->
        <path d="M230 246 L230 288" class="sv-l"/>
        <rect x="219" y="262" width="22" height="22" class="sv-block"/><path d="M219 262 L241 284" class="sv-l"/>
        <rect x="180" y="308" width="100" height="42" class="sv-block"/>
        <text x="230" y="326" class="sv-t" text-anchor="middle">DB-G</text>
        <text x="230" y="340" class="sv-s" text-anchor="middle">ground floor</text>
        <text x="230" y="302" class="sv-s" text-anchor="middle">100 A</text>
        <text x="230" y="368" class="sv-s" text-anchor="middle">45 m · 35 mm²</text>

        <path d="M380 246 L380 288" class="sv-l"/>
        <rect x="369" y="262" width="22" height="22" class="sv-block"/><path d="M369 262 L391 284" class="sv-l"/>
        <rect x="330" y="308" width="100" height="42" class="sv-block"/>
        <text x="380" y="326" class="sv-t" text-anchor="middle">DB-L1</text>
        <text x="380" y="340" class="sv-s" text-anchor="middle">level 1</text>
        <text x="380" y="302" class="sv-s" text-anchor="middle">160 A</text>
        <text x="380" y="368" class="sv-s" text-anchor="middle">70 m · 70 mm²</text>

        <path d="M540 246 L540 288" class="sv-l"/>
        <rect x="529" y="262" width="22" height="22" class="sv-block"/><path d="M529 262 L551 284" class="sv-l"/>
        <rect x="486" y="308" width="108" height="42" class="sv-block"/>
        <text x="540" y="326" class="sv-t" text-anchor="middle">MSSB-MECH</text>
        <text x="540" y="340" class="sv-s" text-anchor="middle">chillers, AHUs</text>
        <text x="540" y="302" class="sv-s" text-anchor="middle">400 A</text>
        <text x="540" y="368" class="sv-s" text-anchor="middle">30 m · 240 mm²</text>

        <path d="M710 246 L710 282" class="sv-l"/>
        <rect x="699" y="258" width="22" height="22" class="sv-block"/><path d="M699 258 L721 280" class="sv-l"/>
        <text x="740" y="274" class="sv-s">125 A</text>
        <path d="M710 282 L710 296" class="sv-l"/>
        <path d="M710 296 L724 316" class="sv-l"/>
        <path d="M702 318 A 10 10 0 0 1 722 318" fill="none" stroke="var(--ink)" stroke-width="1.4"/>
        <text x="740" y="312" class="sv-s">contactor</text>
        <path d="M710 322 L710 340" class="sv-l"/>
        <circle cx="710" cy="360" r="20" fill="none" stroke="var(--ink)" stroke-width="1.6"/>
        <text x="710" y="366" class="sv-tb" text-anchor="middle">M</text>
        <text x="710" y="398" class="sv-s" text-anchor="middle">FIRE PUMP</text>
        <text x="710" y="410" class="sv-s" text-anchor="middle">55 kW</text>

        <!-- earth -->
        <path d="M70 246 L70 300" class="sv-l"/>
        <path d="M40 300 L100 300" stroke="var(--ok)" stroke-width="4"/>
        <text x="70" y="318" class="sv-s" text-anchor="middle">EARTH BAR</text>
        <path d="M70 300 L70 330" stroke="var(--copper)" stroke-width="4"/>
        <circle cx="70" cy="316" r="6" fill="var(--copper)"/>
        <text x="70" y="348" class="sv-s" text-anchor="middle">MEN</text>
        <path d="M54 358 L86 358 M60 366 L80 366 M66 374 L74 374" stroke="var(--ok)" stroke-width="2"/>

        <path d="M40 430 L860 430" class="sv-dash"/>
        <text x="40" y="452" class="sv-s">NOTES:  1. All work to AS/NZS 3000.   2. Cables copper XLPE, ladder on tray, 3 circuits grouped, ambient 40 °C.</text>
        <text x="40" y="464" class="sv-s">        3. Fault level at MSB to be confirmed by calculation.   4. Volt drop limit 5% total.</text>
      </svg>
    </div><figcaption><b>FIG 5.4</b> — Exercise 1. A simple main switchboard. Everything you need to answer the questions is on the drawing or in the notes.</figcaption></div>
  </figure>

  <div class="wbk" style="margin-top:20px">
    <div class="wbk-h"><b>Exercise 1 questions</b><span>Answers in Part 10 · E1</span></div>
    <div class="wbk-b">
      <div class="q"><p><span class="qn">E1.1</span> How many sources feed this board? Is it redundant in any way?</p><div class="lines"><div class="ln"></div><div class="ln"></div></div></div>
      <div class="q"><p><span class="qn">E1.2</span> Trace the path from the fire pump motor back to the utility, naming every device you cross.</p><div class="lines"><div class="ln"></div><div class="ln"></div></div></div>
      <div class="q"><p><span class="qn">E1.3</span> Calculate the transformer's full load current, then estimate the fault current at the busbar. Is the board's 35 kA rating adequate?</p><div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>
      <div class="q"><p><span class="qn">E1.4</span> The main ACB is 1600 A. Is that correctly sized for this transformer? Show your reasoning.</p><div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>
      <div class="q"><p><span class="qn">E1.5</span> Which single component, if it failed, would take out the entire building?</p><div class="lines"><div class="ln"></div></div></div>
      <div class="q"><p><span class="qn">E1.6</span> The fire pump is a life-safety load. Identify a compliance concern with how it is currently supplied.</p><div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>
      <div class="q"><p><span class="qn">E1.7</span> Note 2 says 3 circuits grouped at 40 °C. What does that tell you about the cable sizes shown, and what would you check?</p><div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>
      <div class="ansref">→ Answers: Part 10, section E1</div>
    </div>
  </div>
</section>

<!-- ---------- 5.5 ---------- -->
<section class="ch" id="c55">
  <h3><span class="cn">5.5</span> Exercise 2 — generator, ATS and essential services</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Now add a generator. The important new idea is that the board is <b>split</b>: some loads get generator backup and some don't. Working out which is which, and what happens second by second when the power fails, is the whole exercise.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 500" role="img" aria-label="Single line diagram exercise two showing a utility supply and transformer feeding a main switchboard split into non-essential and essential sections, with the essential section fed through an automatic transfer switch that can select either the main switchboard or a standby generator, and a UPS feeding a small server room">
        <text x="140" y="28" class="sv-tb" text-anchor="middle">UTILITY 22 kV</text>
        <path d="M140 36 L140 62" class="sv-l"/>
        <circle cx="140" cy="76" r="13" fill="none" stroke="var(--ink)" stroke-width="1.8"/>
        <circle cx="140" cy="92" r="13" fill="none" stroke="var(--ink)" stroke-width="1.8"/>
        <text x="166" y="80" class="sv-s">TX-01 · 1500 kVA</text>
        <text x="166" y="92" class="sv-s">22/0.415 kV  Z = 6%</text>
        <path d="M140 105 L140 128" class="sv-l"/>
        <rect x="126" y="128" width="28" height="26" class="sv-block"/><path d="M126 128 L154 154" class="sv-l"/>
        <text x="112" y="146" class="sv-s" text-anchor="end">2000 A</text>

        <path d="M140 154 L140 184" class="sv-l"/>
        <path d="M60 184 L560 184" stroke="var(--copper)" stroke-width="7"/>
        <text x="310" y="174" class="sv-s" text-anchor="middle">MSB-01 · 415 V · 2000 A · 50 kA</text>

        <!-- non essential -->
        <path d="M230 184 L230 226" class="sv-l"/>
        <rect x="219" y="198" width="22" height="22" class="sv-block"/><path d="M219 198 L241 220" class="sv-l"/>
        <rect x="176" y="240" width="108" height="44" class="sv-block"/>
        <text x="230" y="258" class="sv-t" text-anchor="middle">NON-ESSENTIAL</text>
        <text x="230" y="272" class="sv-s" text-anchor="middle">lighting, power, lifts</text>
        <text x="230" y="302" class="sv-s" text-anchor="middle">450 kW</text>

        <!-- to ATS -->
        <path d="M470 184 L470 226" class="sv-l"/>
        <rect x="459" y="198" width="22" height="22" class="sv-block"/><path d="M459 198 L481 220" class="sv-l"/>
        <text x="500" y="214" class="sv-s">800 A</text>
        <path d="M470 226 L470 262" class="sv-l"/>

        <!-- generator -->
        <circle cx="790" cy="120" r="24" fill="none" stroke="var(--ink)" stroke-width="1.8"/>
        <text x="790" y="127" class="sv-tb" text-anchor="middle">G</text>
        <text x="790" y="80" class="sv-t" text-anchor="middle">GEN-01</text>
        <text x="790" y="94" class="sv-s" text-anchor="middle">750 kVA · 600 kW</text>
        <text x="790" y="164" class="sv-s" text-anchor="middle">fuel: 8 hours</text>
        <path d="M790 144 L790 200" class="sv-l"/>
        <rect x="779" y="164" width="22" height="22" class="sv-block"/><path d="M779 164 L801 186" class="sv-l"/>
        <path d="M790 200 L790 262" class="sv-l"/>

        <!-- ATS -->
        <rect x="420" y="262" width="440" height="70" class="sv-block"/>
        <text x="640" y="282" class="sv-tb" text-anchor="middle">ATS-01 · 800 A · open transition</text>
        <circle cx="470" cy="300" r="4" fill="var(--ink)"/>
        <circle cx="790" cy="300" r="4" fill="var(--ink)"/>
        <circle cx="630" cy="320" r="4" fill="var(--ink)"/>
        <path d="M470 300 L626 318" stroke="var(--ok)" stroke-width="2.6"/>
        <path d="M790 300 L636 318" class="sv-dash"/>
        <text x="470" y="318" class="sv-s" text-anchor="middle">NORMAL</text>
        <text x="790" y="318" class="sv-s" text-anchor="middle">EMERGENCY</text>

        <path d="M630 332 L630 356" class="sv-l"/>
        <path d="M330 356 L860 356" stroke="var(--copper)" stroke-width="6"/>
        <text x="595" y="348" class="sv-s" text-anchor="middle">ESSENTIAL SERVICES BOARD · 800 A</text>

        <path d="M400 356 L400 392" class="sv-l"/>
        <rect x="389" y="366" width="22" height="22" class="sv-block"/>
        <rect x="348" y="404" width="104" height="40" class="sv-block"/>
        <text x="400" y="428" class="sv-s" text-anchor="middle">EMERGENCY LIGHTING</text>

        <path d="M560 356 L560 392" class="sv-l"/>
        <rect x="549" y="366" width="22" height="22" class="sv-block"/>
        <rect x="508" y="404" width="104" height="40" class="sv-block"/>
        <text x="560" y="422" class="sv-s" text-anchor="middle">MECH SERVICES</text>
        <text x="560" y="436" class="sv-s" text-anchor="middle">300 kW</text>

        <path d="M740 356 L740 386" class="sv-l"/>
        <rect x="700" y="386" width="80" height="36" class="sv-block"/>
        <text x="740" y="409" class="sv-tb" text-anchor="middle">UPS</text>
        <text x="800" y="400" class="sv-s">80 kVA</text>
        <text x="800" y="412" class="sv-s">15 min</text>
        <path d="M740 422 L740 448" class="sv-l"/>
        <rect x="688" y="448" width="104" height="38" class="sv-block"/>
        <text x="740" y="472" class="sv-s" text-anchor="middle">SERVER ROOM DB</text>
      </svg>
    </div><figcaption><b>FIG 5.5</b> — Exercise 2. The ATS selects between the main switchboard and the generator. Only loads downstream of the ATS get generator backup.</figcaption></div>
  </figure>

  <div class="wbk" style="margin-top:20px">
    <div class="wbk-h"><b>Exercise 2 questions</b><span>Answers in Part 10 · E2</span></div>
    <div class="wbk-b">
      <div class="q"><p><span class="qn">E2.1</span> The utility fails. Write what happens to each of these, second by second: the non-essential board, the mechanical services, the emergency lighting, and the server room.</p><div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>
      <div class="q"><p><span class="qn">E2.2</span> The generator is 600 kW. Add up the essential load. Is the generator adequately sized? What have you not accounted for?</p><div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>
      <div class="q"><p><span class="qn">E2.3</span> The ATS is open transition. What does that mean for the mechanical services when the generator picks up?</p><div class="lines"><div class="ln"></div><div class="ln"></div></div></div>
      <div class="q"><p><span class="qn">E2.4</span> Name three single points of failure in this design.</p><div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>
      <div class="q"><p><span class="qn">E2.5</span> This design is proposed for a small data centre. Give four specific reasons it would not be acceptable, referring to Part 4.</p><div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>
      <div class="q"><p><span class="qn">E2.6</span> The generator's fault contribution is roughly 4× full load current. Calculate it, compare with the utility fault level, and say what problem this creates.</p><div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>
      <div class="ansref">→ Answers: Part 10, section E2</div>
    </div>
  </div>
</section>

<!-- ---------- 5.6 ---------- -->
<section class="ch" id="c56">
  <h3><span class="cn">5.6</span> Exercise 3 — find the design faults</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>This drawing is <b>presented as a 2N data centre</b>. It is not one. There are at least six things wrong with it, and every single one is a mistake that has been made on a real project somewhere.</p>
    <p>Do not read the answers first. Run the seven-step eye path. Especially step 6 — find the common points. Write down everything that bothers you, even if you're not sure why.</p>
    <p>This is exactly what a design review feels like, and it's exactly the exercise an interviewer may put in front of you.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 560" role="img" aria-label="Single line diagram exercise three presented as a 2N data centre but containing deliberate design faults for the reader to identify, including a shared generator, a normally closed tie, both PDUs fed from one UPS, an undersized busway, a single corded load and a shared cable route">
        <text x="450" y="22" class="sv-tb" text-anchor="middle">"2N DATA CENTRE" — 1,200 kW IT LOAD</text>
        <text x="60" y="46" class="sv-s">1</text><text x="240" y="46" class="sv-s">2</text><text x="450" y="46" class="sv-s">3</text><text x="660" y="46" class="sv-s">4</text><text x="840" y="46" class="sv-s">5</text>
        <path d="M40 52 L860 52" class="sv-l2"/>

        <!-- utilities -->
        <rect x="120" y="64" width="140" height="28" class="sv-block"/>
        <text x="190" y="82" class="sv-s" text-anchor="middle">UTILITY FEED A</text>
        <rect x="640" y="64" width="140" height="28" class="sv-block"/>
        <text x="710" y="82" class="sv-s" text-anchor="middle">UTILITY FEED B</text>
        <text x="450" y="82" class="sv-s" text-anchor="middle">both from Zone Sub "Altona West"</text>

        <path d="M190 92 L190 120" class="sv-a"/>
        <path d="M710 92 L710 120" class="sv-b"/>

        <circle cx="190" cy="132" r="12" fill="none" stroke="var(--copper)" stroke-width="1.8"/>
        <circle cx="190" cy="146" r="12" fill="none" stroke="var(--copper)" stroke-width="1.8"/>
        <text x="212" y="140" class="sv-s">1500 kVA</text>
        <circle cx="710" cy="132" r="12" fill="none" stroke="var(--phase)" stroke-width="1.8"/>
        <circle cx="710" cy="146" r="12" fill="none" stroke="var(--phase)" stroke-width="1.8"/>
        <text x="732" y="140" class="sv-s">1500 kVA</text>

        <path d="M190 158 L190 186" class="sv-a"/>
        <path d="M710 158 L710 186" class="sv-b"/>

        <!-- MSBs -->
        <rect x="110" y="186" width="160" height="32" class="sv-block"/>
        <text x="190" y="206" class="sv-t" text-anchor="middle">MSB A</text>
        <rect x="630" y="186" width="160" height="32" class="sv-block"/>
        <text x="710" y="206" class="sv-t" text-anchor="middle">MSB B</text>

        <!-- tie NORMALLY CLOSED -->
        <path d="M270 202 L420 202" class="sv-l" stroke-width="2"/>
        <path d="M480 202 L630 202" class="sv-l" stroke-width="2"/>
        <rect x="430" y="192" width="50" height="20" class="sv-block"/>
        <text x="455" y="206" class="sv-s" text-anchor="middle">TIE</text>
        <text x="455" y="182" class="sv-tb" text-anchor="middle">NORMALLY CLOSED</text>

        <!-- single generator -->
        <circle cx="455" cy="286" r="24" fill="none" stroke="var(--ink)" stroke-width="1.8"/>
        <text x="455" y="293" class="sv-tb" text-anchor="middle">G</text>
        <text x="455" y="330" class="sv-s" text-anchor="middle">GEN-01 · 1,600 kVA</text>
        <text x="455" y="342" class="sv-s" text-anchor="middle">fuel: 4 hours</text>
        <path d="M455 262 L455 212" class="sv-l"/>

        <path d="M190 218 L190 256" class="sv-a"/>
        <path d="M710 218 L710 256" class="sv-b"/>

        <!-- UPS -->
        <rect x="110" y="256" width="160" height="40" class="sv-block"/>
        <text x="190" y="274" class="sv-t" text-anchor="middle">UPS A</text>
        <text x="190" y="288" class="sv-s" text-anchor="middle">1,500 kW · no bypass shown</text>
        <rect x="630" y="256" width="160" height="40" class="sv-block"/>
        <text x="710" y="274" class="sv-t" text-anchor="middle">UPS B</text>
        <text x="710" y="288" class="sv-s" text-anchor="middle">1,500 kW · no bypass shown</text>

        <path d="M190 296 L190 356" class="sv-a"/>
        <path d="M710 296 L710 356" class="sv-b"/>

        <!-- cross feed from UPS A to PDU B -->
        <path d="M250 296 L250 330 L620 330 L620 356" stroke="var(--copper)" stroke-width="2.4" fill="none"/>
        <text x="435" y="324" class="sv-s" text-anchor="middle">feed to PDU B-2</text>

        <!-- PDUs -->
        <rect x="130" y="356" width="120" height="30" class="sv-block"/>
        <text x="190" y="375" class="sv-s" text-anchor="middle">PDU A-1</text>
        <rect x="560" y="356" width="120" height="30" class="sv-block"/>
        <text x="620" y="375" class="sv-s" text-anchor="middle">PDU B-2</text>
        <rect x="700" y="356" width="120" height="30" class="sv-block"/>
        <text x="760" y="375" class="sv-s" text-anchor="middle">PDU B-1</text>

        <path d="M190 386 L190 420" class="sv-a"/>
        <path d="M620 386 L620 420" class="sv-a"/>
        <path d="M760 386 L760 420" class="sv-b"/>

        <!-- busway -->
        <rect x="120" y="420" width="140" height="30" class="sv-block"/>
        <text x="190" y="439" class="sv-s" text-anchor="middle">BUSWAY A · 800 A</text>
        <rect x="690" y="420" width="140" height="30" class="sv-block"/>
        <text x="760" y="439" class="sv-s" text-anchor="middle">BUSWAY B · 800 A</text>

        <text x="450" y="404" class="sv-s" text-anchor="middle">Busway A and B run together in RISER 1</text>

        <path d="M190 450 L190 488 L360 488 L360 504" class="sv-a"/>
        <path d="M760 450 L760 488 L560 488 L560 504" class="sv-b"/>

        <rect x="300" y="504" width="200" height="44" class="sv-block"/>
        <text x="400" y="522" class="sv-s" text-anchor="middle">RACKS 1–60 · dual corded</text>
        <text x="400" y="536" class="sv-s" text-anchor="middle">1,100 kW total</text>

        <path d="M620 450 L620 504" class="sv-a"/>
        <rect x="540" y="504" width="160" height="44" class="sv-block" stroke="var(--fault)" stroke-width="1.6"/>
        <text x="620" y="522" class="sv-s" text-anchor="middle">CORE NETWORK</text>
        <text x="620" y="536" class="sv-s" text-anchor="middle">single corded · 100 kW</text>
      </svg>
    </div><figcaption><b>FIG 5.6</b> — Exercise 3. Presented as 2N. Find everything that is wrong before turning to Part 10.</figcaption></div>
  </figure>

  <div class="wbk" style="margin-top:20px">
    <div class="wbk-h"><b>Exercise 3 — design review</b><span>Answers in Part 10 · E3</span></div>
    <div class="wbk-b">
      <div class="q"><p><span class="qn">E3.1</span> Find <b>at least six</b> design faults. For each: where it is, what's wrong, and what would happen as a result. Use the grid numbers along the top to say where you're looking.</p>
        <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>
      <div class="q"><p><span class="qn">E3.2</span> Is this facility 2N? Justify your answer in one sentence.</p><div class="lines"><div class="ln"></div><div class="ln"></div></div></div>
      <div class="q"><p><span class="qn">E3.3</span> The IT load is 1,200 kW. Check the busway rating. Show the calculation.</p><div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>
      <div class="q"><p><span class="qn">E3.4</span> Write three RFIs you would raise on this drawing, in proper RFI language.</p><div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>
      <div class="ansref">→ Answers: Part 10, section E3</div>
    </div>
  </div>
</section>

<!-- ---------- 5.7 ---------- -->
<section class="ch" id="c57">
  <h3><span class="cn">5.7</span> Schematics and wiring diagrams</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Three drawings show the same equipment three different ways, for three different people.</p>
    <p>A <b>single line diagram</b> squashes all three phases into one line. It shows what connects to what. It's for understanding the system.</p>
    <p>A <b>schematic</b> shows the actual logic, wire by wire, laid out so you can follow how it works — not where anything physically is. It's for understanding <i>why</i> something operates.</p>
    <p>A <b>wiring diagram</b> shows where every wire physically goes: this terminal to that terminal, wire number 47. It's for the electrician doing the terminating. It's useless for understanding, and essential for building.</p>
  </div>

  <figure>
    <div class="dwg"><div class="dwg-scroll">
      <svg viewBox="0 0 900 400" role="img" aria-label="Motor starter control schematic showing a stop button, start button, contactor coil, hold-in auxiliary contact and overload contact between the control supply rails, with the sequence of operation explained">
        <text x="40" y="24" class="sv-tb">MOTOR STARTER CONTROL SCHEMATIC — read top to bottom</text>

        <path d="M70 50 L520 50" stroke="var(--copper)" stroke-width="2.6"/>
        <text x="46" y="55" class="sv-tb" fill="var(--copper)">L</text>
        <text x="530" y="55" class="sv-s">control supply active · 240 V</text>

        <path d="M70 340 L520 340" stroke="var(--ink)" stroke-width="2.6"/>
        <text x="46" y="345" class="sv-tb">N</text>
        <text x="530" y="345" class="sv-s">control supply neutral</text>

        <!-- stop -->
        <path d="M140 50 L140 96" class="sv-l"/>
        <circle cx="140" cy="100" r="4" fill="var(--ink)"/>
        <path d="M140 122 L140 126" class="sv-l"/>
        <circle cx="140" cy="122" r="4" fill="var(--ink)"/>
        <path d="M132 100 L132 122" class="sv-l"/>
        <path d="M118 111 L158 111" class="sv-l"/>
        <text x="176" y="106" class="sv-t">STOP</text>
        <text x="176" y="120" class="sv-s">normally CLOSED</text>
        <text x="176" y="132" class="sv-s">press = break the circuit</text>

        <!-- start -->
        <path d="M140 126 L140 170" class="sv-l"/>
        <circle cx="140" cy="174" r="4" fill="var(--ink)"/>
        <circle cx="140" cy="196" r="4" fill="var(--ink)"/>
        <path d="M140 196 L140 240" class="sv-l"/>
        <path d="M140 174 L158 192" class="sv-l"/>
        <path d="M118 185 L158 185" class="sv-l"/>
        <text x="176" y="180" class="sv-t">START</text>
        <text x="176" y="194" class="sv-s">normally OPEN</text>
        <text x="176" y="206" class="sv-s">press = make the circuit</text>

        <!-- hold in -->
        <path d="M140 152 L300 152" class="sv-l"/>
        <path d="M300 152 L300 174" class="sv-l"/>
        <circle cx="300" cy="178" r="4" fill="var(--ink)"/>
        <circle cx="300" cy="200" r="4" fill="var(--ink)"/>
        <path d="M300 178 L318 196" class="sv-l"/>
        <path d="M300 200 L300 220 L140 220" class="sv-l"/>
        <text x="336" y="184" class="sv-tb" fill="var(--ok)">KM1 aux</text>
        <text x="336" y="198" class="sv-s" fill="var(--ok)">the HOLD-IN contact</text>
        <text x="336" y="212" class="sv-s" fill="var(--ok)">closes when the coil pulls in,</text>
        <text x="336" y="224" class="sv-s" fill="var(--ok)">so you can let go of START</text>

        <!-- overload -->
        <path d="M140 240 L140 262" class="sv-l"/>
        <circle cx="140" cy="266" r="4" fill="var(--ink)"/>
        <circle cx="140" cy="284" r="4" fill="var(--ink)"/>
        <path d="M126 275 L156 275" class="sv-l"/>
        <path d="M133 266 L133 284" class="sv-l"/>
        <text x="176" y="272" class="sv-t">OVERLOAD</text>
        <text x="176" y="286" class="sv-s">normally CLOSED · opens on trip</text>

        <!-- coil -->
        <path d="M140 284 L140 300" class="sv-l"/>
        <rect x="112" y="300" width="56" height="26" class="sv-block"/>
        <text x="140" y="318" class="sv-tb" text-anchor="middle">KM1</text>
        <path d="M140 326 L140 340" class="sv-l"/>
        <text x="176" y="318" class="sv-s">contactor COIL — energise it and</text>
        <text x="176" y="330" class="sv-s">the motor contacts close</text>

        <path d="M600 40 L600 380" class="sv-dash"/>
        <text x="626" y="60" class="sv-tb">HOW TO READ IT</text>
        <text x="626" y="86" class="sv-s">1. Current wants to flow from L to N.</text>
        <text x="626" y="104" class="sv-s">2. STOP is closed, so it can.</text>
        <text x="626" y="122" class="sv-s">3. START is open, so it can't — yet.</text>
        <text x="626" y="140" class="sv-s">4. Press START: circuit completes,</text>
        <text x="626" y="154" class="sv-s">   coil KM1 energises, motor runs.</text>
        <text x="626" y="172" class="sv-s">5. KM1's aux contact closes, making</text>
        <text x="626" y="186" class="sv-s">   a path around START.</text>
        <text x="626" y="204" class="sv-s">6. Let go of START — coil stays on</text>
        <text x="626" y="218" class="sv-s">   through the aux. That's LATCHING.</text>
        <text x="626" y="240" class="sv-s">7. Press STOP, or the overload trips:</text>
        <text x="626" y="254" class="sv-s">   circuit breaks, coil drops out,</text>
        <text x="626" y="268" class="sv-s">   aux opens, everything resets.</text>
        <text x="626" y="296" class="sv-tb" fill="var(--copper)">WHY STOP IS N/C</text>
        <text x="626" y="314" class="sv-s">If the stop button's wire breaks,</text>
        <text x="626" y="328" class="sv-s">the circuit opens and the motor</text>
        <text x="626" y="342" class="sv-s">STOPS. Fails safe. A N/O stop</text>
        <text x="626" y="356" class="sv-s">button would fail dangerous.</text>
      </svg>
    </div><figcaption><b>FIG 5.7</b> — The classic latching motor starter. This one circuit contains almost every control concept you need: normally open, normally closed, latching, and fail-safe design.</figcaption></div>
  </figure>

  <div class="box b-key">
    <span class="bl">Key fact — normally open and normally closed</span>
    <p><b>"Normally"</b> means <b>at rest, with nothing happening and nothing energised</b>. Not "usually". A normally closed contact is closed when the device is sitting there doing nothing, and it opens when the device operates. Getting this backwards is the single most common mistake when reading control drawings, and it's worth saying the definition out loud a few times.</p>
  </div>
</section>

<!-- ---------- 5.8 ---------- -->
<section class="ch" id="c58">
  <h3><span class="cn">5.8</span> Control diagrams and cause &amp; effect</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>A <b>cause and effect matrix</b> is just a big table. Down the side: things that might happen (causes). Across the top: things the system should do (effects). Put a mark where a cause should produce an effect.</p>
    <p>It sounds almost too simple. But it is the single most useful document in commissioning, because it turns "the system should behave sensibly" into a list of things you can individually test and tick off. Every mark in the table is one test.</p>
    <p>When you're doing integrated systems testing, you're essentially proving the cause and effect matrix line by line, in front of the client.</p>
  </div>

  <div class="tw">
    <table>
      <thead>
        <tr>
          <th style="width:200px">CAUSE ↓ &nbsp;&nbsp; EFFECT →</th>
          <th class="n">Start<br>gen</th>
          <th class="n">ATS to<br>emergency</th>
          <th class="n">UPS to<br>battery</th>
          <th class="n">Alarm<br>to BMS</th>
          <th class="n">Shed non-<br>essential</th>
          <th class="n">Close<br>bus tie</th>
        </tr>
      </thead>
      <tbody>
        <tr><td><b>Utility A fails</b></td><td class="n">●</td><td class="n">●</td><td class="n">●</td><td class="n">●</td><td class="n">—</td><td class="n">—</td></tr>
        <tr><td><b>Both utilities fail</b></td><td class="n">●</td><td class="n">●</td><td class="n">●</td><td class="n">●</td><td class="n">●</td><td class="n">—</td></tr>
        <tr><td><b>Transformer A trips</b></td><td class="n">●</td><td class="n">—</td><td class="n">●</td><td class="n">●</td><td class="n">—</td><td class="n">●</td></tr>
        <tr><td><b>UPS A inverter fails</b></td><td class="n">—</td><td class="n">—</td><td class="n">—</td><td class="n">●</td><td class="n">—</td><td class="n">—</td></tr>
        <tr><td><b>Generator fails to start</b></td><td class="n">—</td><td class="n">—</td><td class="n">—</td><td class="n">● <span class="pill p-crit">critical</span></td><td class="n">●</td><td class="n">—</td></tr>
        <tr><td><b>Battery below 50%</b></td><td class="n">—</td><td class="n">—</td><td class="n">—</td><td class="n">●</td><td class="n">●</td><td class="n">—</td></tr>
        <tr><td><b>Fire alarm activated</b></td><td class="n">—</td><td class="n">—</td><td class="n">—</td><td class="n">●</td><td class="n">● <span class="pill p-crit">all</span></td><td class="n">—</td></tr>
      </tbody>
    </table>
  </div>

  <div class="box b-key">
    <span class="bl">How to use it as a project engineer</span>
    <p>Each dot is a <b>test</b>. Each row is a <b>failure scenario</b> you can simulate. When you're writing an ITP or a commissioning plan, the cause and effect matrix is where the test list comes from — you're not inventing tests, you're transcribing the matrix.</p>
    <p>It's also where you find design gaps early. Look for a row with no dots (nothing happens — is that right?) or a column with dots in surprising places. Reviewing a cause and effect matrix at design stage is far cheaper than discovering the problem at integrated systems testing.</p>
  </div>
</section>

<!-- ---------- 5.9 ---------- -->
<section class="ch" id="c59">
  <h3><span class="cn">5.9</span> The schedules</h3>

  <div class="box b-plain">
    <span class="bl">In plain words</span>
    <p>Drawings show shapes. <b>Schedules</b> are the tables that carry all the numbers, because you can't fit them on the drawing without it becoming unreadable. A drawing without its schedules is only half the information.</p>
  </div>

  <div class="g2">
    <div class="card">
      <h5>Load schedule</h5>
      <p>Every load on a board, with its power, power factor, and diversity factor, adding up to the maximum demand.</p>
      <p style="margin-top:8px"><b>What to check:</b> does the arithmetic work? Is the diversity realistic (IT load has almost none)? Is power factor consistent? Is there spare capacity for growth?</p>
    </div>
    <div class="card">
      <h5>Cable schedule</h5>
      <p>Every cable: from, to, size, cores, type, length, installation method, protective device.</p>
      <p style="margin-top:8px"><b>What to check:</b> does the size match the calculation? Is the route length realistic? Does the installation method match the derating that was assumed?</p>
    </div>
    <div class="card">
      <h5>Switchboard schedule</h5>
      <p>Every device in a board: designation, rating, breaking capacity, curve, settings, what it feeds.</p>
      <p style="margin-top:8px"><b>What to check:</b> breaking capacity ≥ fault level at that point. Settings consistent with the discrimination study.</p>
    </div>
    <div class="card">
      <h5>Equipment schedule</h5>
      <p>Every major item: tag, description, rating, manufacturer, model, weight, dimensions, lead time.</p>
      <p style="margin-top:8px"><b>What to check:</b> <b>lead times.</b> This is the document that tells you what will delay your project. As a project engineer this is arguably the most important schedule of all.</p>
    </div>
  </div>

  <div class="box b-mistake">
    <span class="bl">Common mistake</span>
    <p>Reading the drawing and never opening the schedules. The drawing says "MCCB". The schedule says "250 A, 50 kA, adjustable trip set to 0.8, Type C". Almost everything that goes wrong on site is a mismatch between the drawing, the schedule and what was actually delivered. Checking those three against each other is a genuine part of a project engineer's job — and it's how you catch a problem before it's installed.</p>
  </div>
</section>

<!-- ---------- WORKBOOK 5 ---------- -->
<div class="wbk">
  <div class="wbk-h"><b>Workbook 5 — Drawings</b><span>Answers in Part 10 · W5</span></div>
  <div class="wbk-b">

    <div class="q"><p><span class="qn">W5.1</span> From memory, draw these ten symbols: circuit breaker, MCCB, ACB, fuse, isolator, transformer, generator, battery, CT, earth.</p>
      <div class="sketch" style="height:180px"><span>sketch here</span></div></div>

    <div class="q"><p><span class="qn">W5.2</span> List the four things you check in the title block area before reading any drawing, and say why each matters.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W5.3</span> Write out the seven-step eye path from memory, with the mnemonic.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W5.4</span> Why is protection read last rather than first?</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W5.5</span> Define "normally closed" precisely. Then explain why a STOP button is normally closed and a START button is normally open.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W5.6</span> Draw the motor starter control schematic from memory: stop, start, hold-in contact, overload, coil.</p>
      <div class="sketch" style="height:190px"><span>sketch here</span></div></div>

    <div class="q"><p><span class="qn">W5.7</span> Build a cause and effect matrix row for "UPS A battery has failed its capacity test". What should happen?</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="q"><p><span class="qn">W5.8</span> You're handed an SLD with no schedules. List four questions you cannot answer without them.</p>
      <div class="lines"><div class="ln"></div><div class="ln"></div><div class="ln"></div><div class="ln"></div></div></div>

    <div class="ansref">→ Answers: Part 10, section W5</div>
  </div>
</div>
