<!DOCTYPE html>
<html lang="en-AU">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Full Electrical Package</title>
<meta name="description" content="Northfield Raw Water Pump Station MCC-01 — a self-directed reference project taking an industrial electrical package from design basis through FAT and handover.">
<style>
:root{
  --ink:#16202a; --ink2:#41525f; --ink3:#6b7b88;
  --bg:#f6f7f8; --panel:#ffffff; --line:#dce2e7; --line2:#eaeef1;
  --hdr:#0f2230; --hdr2:#1b3a4f;
  --accent:#0f7b8a; --accent-soft:#e6f3f5; --accent-line:#8fc9d1;
  --hazard:#b3261e; --hazard-soft:#fdecea;
  --caution:#8a6100; --caution-soft:#fdf5e2;
  --ok:#1e6b3a; --ok-soft:#eaf5ee;
  --hover:#f2f6f7; --chip:#eef2f4; --th:#f0f4f6; --panel2:#fbfcfd;
  --hdr-ink:#ffffff; --hdr-ink2:#b9ccd6; --hdr-eyebrow:#7fb7c4;
  --chipbg:#1b3a4f; --chipline:#2c5570; --chipink:#cfe4ec;
  --barbg:#23445a; --barfill:#4fb3c4; --sum-ink:#dbe8ee; --sum-key:#8fd7e3;
  --radius:10px;
  --mono:ui-monospace,"SFMono-Regular",Menlo,Consolas,monospace;
  --sans:-apple-system,BlinkMacSystemFont,"Segoe UI",Roboto,"Helvetica Neue",Arial,sans-serif;
}

/* ---------- dark theme ---------- */
@media(prefers-color-scheme:dark){
  :root:not([data-theme="light"]){
    --ink:#dce6ec; --ink2:#a2b4c0; --ink3:#7c8f9d;
    --bg:#0c151c; --panel:#132029; --line:#283a47; --line2:#1e2d38;
    --hdr:#081117; --hdr2:#14313f;
    --accent:#58b9c9; --accent-soft:#102f39; --accent-line:#2c6a78;
    --hazard:#f09088; --hazard-soft:#341715;
    --caution:#e2ba55; --caution-soft:#2e2510;
    --ok:#74cb94; --ok-soft:#102a1a;
    --hover:#182935; --chip:#1b2a34; --th:#16242e; --panel2:#0f1c24;
  }
}
:root[data-theme="dark"]{
  --ink:#dce6ec; --ink2:#a2b4c0; --ink3:#7c8f9d;
  --bg:#0c151c; --panel:#132029; --line:#283a47; --line2:#1e2d38;
  --hdr:#081117; --hdr2:#14313f;
  --accent:#58b9c9; --accent-soft:#102f39; --accent-line:#2c6a78;
  --hazard:#f09088; --hazard-soft:#341715;
  --caution:#e2ba55; --caution-soft:#2e2510;
  --ok:#74cb94; --ok-soft:#102a1a;
  --hover:#182935; --chip:#1b2a34; --th:#16242e; --panel2:#0f1c24;
}

*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{margin:0;background:var(--bg);color:var(--ink);font:16px/1.6 var(--sans)}

/* ---------- header ---------- */
header{background:var(--hdr);color:var(--hdr-ink);padding:18px 16px 16px}
.hwrap{max-width:1180px;margin:0 auto}
.eyebrow{font-size:12px;letter-spacing:.14em;text-transform:uppercase;color:var(--hdr-eyebrow);font-weight:700;margin:0 0 4px}
header h1{margin:0;font-size:clamp(20px,3.4vw,30px);line-height:1.2;font-weight:800;letter-spacing:-.01em}
.sub{margin:6px 0 0;color:var(--hdr-ink2);font-size:14px;max-width:70ch}
.flow{margin:14px 0 0;display:flex;flex-wrap:wrap;gap:6px;font-size:11px;font-weight:700;letter-spacing:.06em}
.flow span{background:var(--chipbg);border:1px solid var(--chipline);color:var(--chipink);padding:4px 8px;border-radius:999px;white-space:nowrap}
.prog{margin:14px 0 0;display:flex;align-items:center;gap:10px}
.bar{flex:1;height:7px;background:var(--barbg);border-radius:999px;overflow:hidden}
.bar i{display:block;height:100%;width:0;background:var(--barfill);transition:width .3s}
.progtxt{font-size:12px;color:var(--hdr-ink2);font-variant-numeric:tabular-nums;white-space:nowrap}

/* ---------- layout ---------- */
.shell{max-width:1180px;margin:0 auto;padding:0 16px 64px;display:grid;grid-template-columns:250px 1fr;gap:24px;align-items:start}
@media(max-width:900px){.shell{grid-template-columns:1fr;gap:0;padding-bottom:40px}}

nav{position:sticky;top:calc(env(safe-area-inset-top, 0px) + 12px);margin-top:20px}
@media(max-width:900px){nav{position:static;margin:14px 0 0}}
.navtoggle{display:none;width:100%;min-height:46px;background:var(--panel);border:1px solid var(--line);border-radius:var(--radius);
  font:700 15px var(--sans);color:var(--ink);padding:10px 14px;text-align:left;cursor:pointer}
@media(max-width:900px){.navtoggle{display:block}}
.navlist{background:var(--panel);border:1px solid var(--line);border-radius:var(--radius);overflow:hidden;margin-top:8px}
@media(max-width:900px){.navlist{display:none}.navlist.open{display:block}}
.navlist button{display:flex;gap:9px;align-items:baseline;width:100%;min-height:44px;background:none;border:0;
  border-bottom:1px solid var(--line2);padding:10px 12px;text-align:left;font:500 13.5px/1.35 var(--sans);color:var(--ink2);cursor:pointer}
.navlist button:last-child{border-bottom:0}
.navlist button:hover{background:var(--hover)}
.navlist button[aria-current="true"]{background:var(--accent-soft);color:var(--ink);font-weight:700;box-shadow:inset 3px 0 0 var(--accent)}
.navnum{font:700 11px var(--mono);color:var(--ink3);min-width:20px}
.navlist button[aria-current="true"] .navnum{color:var(--accent)}
.tick{margin-left:auto;color:var(--ok);font-weight:700;font-size:12px}

main{margin-top:20px;min-width:0}
.mod{display:none}
.mod.on{display:block}
.card{background:var(--panel);border:1px solid var(--line);border-radius:var(--radius);padding:22px;margin:0 0 18px}
@media(max-width:560px){.card{padding:16px}}
.card>:first-child{margin-top:0}
.card>:last-child{margin-bottom:0}
h2{font-size:clamp(19px,2.6vw,25px);line-height:1.22;margin:0 0 4px;letter-spacing:-.01em}
.stagetag{font:700 11px/1 var(--mono);letter-spacing:.1em;color:var(--accent);text-transform:uppercase;margin:0 0 10px;display:block}
h3{font-size:16px;margin:26px 0 8px;letter-spacing:-.005em}
h4{font-size:14px;margin:18px 0 6px;color:var(--ink2);text-transform:uppercase;letter-spacing:.06em}
p{margin:0 0 12px}
ul,ol{margin:0 0 12px;padding-left:22px}
li{margin:0 0 6px}
strong{font-weight:700}
code{font:13px var(--mono);background:var(--chip);padding:1px 5px;border-radius:4px}

.obj{background:var(--accent-soft);border:1px solid var(--accent-line);border-left:4px solid var(--accent);
  border-radius:var(--radius);padding:14px 16px;margin:0 0 18px}
.obj h4{margin:0 0 6px;color:var(--accent)}
.obj p:last-child{margin-bottom:0}

.box{border-radius:var(--radius);padding:14px 16px;margin:14px 0;border:1px solid;border-left-width:4px}
.box p:last-child,.box ul:last-child,.box ol:last-child{margin-bottom:0}
.box .lbl{display:block;font:700 11px/1 var(--mono);letter-spacing:.1em;text-transform:uppercase;margin:0 0 8px}
.b-haz{background:var(--hazard-soft);border-color:var(--hazard)}
.b-haz .lbl{color:var(--hazard)}
.b-cau{background:var(--caution-soft);border-color:var(--caution)}
.b-cau .lbl{color:var(--caution)}
.b-ok{background:var(--ok-soft);border-color:var(--ok)}
.b-ok .lbl{color:var(--ok)}
.b-say{background:var(--th);border-color:var(--ink2)}
.b-say .lbl{color:var(--ink2)}
.b-say q{font-style:italic;display:block}

.tw{overflow-x:auto;margin:14px 0;-webkit-overflow-scrolling:touch;border:1px solid var(--line);border-radius:var(--radius)}
table{border-collapse:collapse;width:100%;font-size:13.5px;min-width:520px}
th,td{padding:8px 10px;text-align:left;border-bottom:1px solid var(--line2);vertical-align:top}
th{background:var(--th);font-weight:700;font-size:12px;letter-spacing:.03em;text-transform:uppercase;color:var(--ink2);white-space:nowrap}
tr:last-child td{border-bottom:0}
td.no{color:var(--hazard);font-weight:700}
td.yes{color:var(--ok);font-weight:700}
td.mid{color:var(--caution);font-weight:700}

/* ---------- drawings ---------- */
.dwgwrap{margin:16px 0;border:1px solid var(--line);border-radius:var(--radius);background:var(--panel);overflow:hidden}
.dwghead{display:flex;flex-wrap:wrap;gap:8px;align-items:center;justify-content:space-between;
  padding:10px 14px;background:var(--th);border-bottom:1px solid var(--line)}
.dwghead b{font-size:13.5px}
.dwghead .num{font:700 11.5px var(--mono);color:var(--ink3)}
/* Drawings keep a white ground in BOTH themes: an inverted engineering drawing is wrong. */
.dwgscroll{overflow:auto;-webkit-overflow-scrolling:touch;background:#ffffff}
.dwg{min-width:900px;padding:8px;background:#ffffff;color:#16202a}
.dwg svg{width:100%;height:auto;display:block}
.dwgnote{padding:8px 14px;background:var(--panel2);border-top:1px solid var(--line2);font-size:12.5px;color:var(--ink2)}

/* ---------- knowledge check ---------- */
.kc{background:var(--panel2);border:1px solid var(--line);border-radius:var(--radius);padding:18px;margin:22px 0 0}
.kc>h3{margin-top:0}
.q{border-top:1px solid var(--line2);padding:16px 0 4px}
.q:first-of-type{border-top:0;padding-top:4px}
.qtext{font-weight:600;margin:0 0 10px}
.opts{display:grid;gap:7px}
.opt{display:block;width:100%;min-height:44px;text-align:left;background:var(--panel);border:1px solid var(--line);
  border-radius:8px;padding:10px 13px;font:14.5px/1.45 var(--sans);color:var(--ink);cursor:pointer}
.opt:hover:not(:disabled){border-color:var(--accent);background:var(--accent-soft)}
.opt:disabled{cursor:default}
.opt.right{border-color:var(--ok);background:var(--ok-soft);font-weight:600}
.opt.wrong{border-color:var(--hazard);background:var(--hazard-soft)}
.opt .mark{font-weight:700;margin-right:7px}
.fb{margin:10px 0 0;padding:11px 13px;border-radius:8px;font-size:14px;border:1px solid;border-left-width:4px;display:none}
.fb.show{display:block}
.fb.good{background:var(--ok-soft);border-color:var(--ok)}
.fb.bad{background:var(--hazard-soft);border-color:var(--hazard)}
.fb b{display:block;margin-bottom:3px}

.sum{background:var(--hdr);color:var(--sum-ink);border-radius:var(--radius);padding:18px 20px;margin:22px 0 0}
.sum h3{color:var(--hdr-ink);margin:0 0 10px;font-size:15px;letter-spacing:.06em;text-transform:uppercase}
.sum ul{margin:0;padding-left:20px}
.sum li{margin:0 0 7px}
.sum strong{color:var(--sum-key)}

.pager{display:flex;gap:10px;margin:22px 0 0}
.pager button{flex:1;min-height:46px;background:var(--panel);border:1px solid var(--line);border-radius:var(--radius);
  font:600 14px var(--sans);color:var(--ink);cursor:pointer;padding:10px}
.pager button:hover:not(:disabled){border-color:var(--accent);color:var(--accent)}
.pager button:disabled{opacity:.4;cursor:default}

footer{background:var(--hdr);color:var(--hdr-ink2);padding:26px 16px 34px;font-size:12.5px;line-height:1.65}
.fwrap{max-width:1180px;margin:0 auto}
footer strong{color:var(--chipink)}
footer p{margin:0 0 10px;max-width:90ch}

/* ---------- print ---------- */
@media(prefers-reduced-motion:reduce){*{animation:none!important;transition:none!important}}

@media print{
  body{background:#fff;font-size:11pt}
  header{background:#fff;color:#000;border-bottom:2px solid #000}
  .eyebrow,.sub,.flow span{color:#000}
  .flow span{background:#fff;border-color:#000}
  .prog,nav,.pager,.navtoggle{display:none!important}
  .shell{display:block;max-width:none;padding:0}
  .mod{display:block!important;page-break-before:always}
  .mod:first-of-type{page-break-before:avoid}
  .card{border:1px solid #bbb;box-shadow:none;page-break-inside:avoid}
  .dwg{min-width:0}
  .dwgscroll{overflow:visible}
  .tw{overflow:visible}
  table{min-width:0;font-size:9pt}
  .sum{background:#fff;color:#000;border:2px solid #000}
  .sum h3,.sum strong{color:#000}
  .opt{border:1px solid #999}
  .fb{display:block!important}
  footer{background:#fff;color:#000;border-top:2px solid #000}
}
</style>
</head>
<body>

<header>
  <div class="hwrap">
    <p class="eyebrow">Project 2 &middot; Portfolio &amp; study tool</p>
    <h1>Full Electrical Package &mdash; Northfield Raw Water Pump Station MCC-01</h1>
    <p class="sub">A self-directed reference project: 415&nbsp;V Form 3b motor control centre, two 90&nbsp;kW VSD pump feeders, PLC and remote I/O, taken from design basis through fabrication, Factory Acceptance Test and handover.</p>
    <div class="flow">
      <span>SLD</span><span>SCHEMATIC</span><span>TERMINATIONS</span><span>BOM</span><span>PROCUREMENT</span><span>FABRICATION</span><span>FAT</span><span>AS-BUILT / HANDOVER</span>
    </div>
    <div class="prog">
      <div class="bar"><i id="barfill"></i></div>
      <span class="progtxt" id="progtxt">0 of 13 modules complete</span>
    </div>
  </div>
</header>

<div class="shell">
  <nav>
    <button class="navtoggle" id="navtoggle" aria-expanded="false">&#9776;&nbsp; Modules</button>
    <div class="navlist" id="navlist"></div>
  </nav>

  <main id="main">

<!-- ============================ 00 ============================ -->
<section class="mod on" data-i="0">
  <div class="card">
    <span class="stagetag">Module 00 &middot; Read this first</span>
    <h2>Claim integrity &mdash; what you may and may not say</h2>

    <div class="obj">
      <h4>Objective</h4>
      <p>Be able to describe this project honestly in one sentence, and name every activity in it that belongs to someone else &mdash; without hesitating.</p>
    </div>

    <p>Engineering hiring in Australia runs on trust. An interviewer who catches you overstating one thing will discount everything else you said, including the parts that were true. The fastest way to look senior as a graduate is to be precise about the edge of your own competence.</p>

    <div class="box b-haz">
      <span class="lbl">Never say</span>
      <p>&ldquo;I designed a 415&nbsp;V MCC.&rdquo; &middot; &ldquo;I delivered this package.&rdquo; &middot; &ldquo;This was for a water utility client.&rdquo;</p>
    </div>

    <div class="box b-say">
      <span class="lbl">Say this instead, early and unprompted</span>
      <q>It's a self-directed reference project &mdash; I built a complete MCC package from design basis through FAT and handover so I'd understand how the documents actually connect. It's not delivered work, and there are parts of it I'd escalate rather than sign.</q>
    </div>

    <h3>What you can legitimately claim</h3>
    <ul>
      <li><strong>Drawing literacy</strong> &mdash; reading an SLD, a control schematic, a termination drawing and an I/O list, and cross-checking them against each other.</li>
      <li><strong>Three-way reconciliation</strong> &mdash; SLD &harr; schematic &harr; BOM, and how to find what is missing.</li>
      <li><strong>Technical query discipline</strong> &mdash; what a TQ is for, how to write one, what happens if you don't raise it.</li>
      <li><strong>Change management</strong> &mdash; tracing a late change through every affected document and identifying cost, schedule and retest impact.</li>
      <li><strong>FAT preparation and coordination</strong>, punch-list discipline, MDR structure and handover.</li>
      <li><strong>Knowing what needs a specialist</strong> &mdash; which is itself a competency.</li>
    </ul>

    <h3>What you must not claim &mdash; and who actually owns it</h3>
    <div class="tw"><table>
      <thead><tr><th>Activity</th><th>Who owns it</th><th>What you say</th></tr></thead>
      <tbody>
        <tr><td>Prospective fault level</td><td>Client / network operator / formal study</td><td>&ldquo;It's a design input. I assumed 25&nbsp;kA for 1&nbsp;s and flagged it.&rdquo;</td></tr>
        <tr><td>Protection coordination &amp; settings</td><td>Protection engineer, or manufacturer's published tables</td><td>&ldquo;I know it has to discriminate. I haven't done a study.&rdquo;</td></tr>
        <tr><td>Arc flash incident energy study</td><td>Specialist, IEEE 1584 methodology</td><td>&ldquo;Specialist scope. It's in my interface register as client scope.&rdquo;</td></tr>
        <tr><td>Cable sizing to AS/NZS 3008.1.1</td><td>Electrical designer</td><td>&ldquo;My sizes are placeholders. I can tell you what inputs the calc needs.&rdquo;</td></tr>
        <tr><td>Required / achieved Performance Level</td><td>Risk assessment (AS 4024.1) then ISO 13849-1 calculation</td><td>&ldquo;It's the architecture normally built for PLd, pending verification.&rdquo;</td></tr>
        <tr><td>AS/NZS 61439 design verification</td><td><strong>The assembly manufacturer</strong> &mdash; not the designer, not the client</td><td>&ldquo;I'd ask for their verification evidence, not do it myself.&rdquo;</td></tr>
        <tr><td>PLC application program</td><td>Systems integrator</td><td>&ldquo;I own the I/O list and functional description. The code is theirs.&rdquo;</td></tr>
        <tr><td>Any physical electrical work</td><td>Licensed electrical worker</td><td>&ldquo;I'd witness and verify, not wire.&rdquo;</td></tr>
      </tbody>
    </table></div>

    <div class="box b-cau">
      <span class="lbl">On every part number in this package</span>
      <p>Catalogue numbers are indicative, chosen from current manufacturer families to make the BOM realistic. <strong>Several will be wrong.</strong> The correct professional statement is: &ldquo;Every part number is verified against the manufacturer's current catalogue and confirmed on the vendor quotation before a PO is raised &mdash; that verification is part of the PE's BOM review.&rdquo; That is true, it is what actually happens, and it turns a weakness into a process point.</p>
    </div>

    <div class="kc" data-kc="0">
      <h3>Knowledge check</h3>
    </div>

    <div class="sum">
      <h3>Summary</h3>
      <ul>
        <li>Frame it as a <strong>self-directed reference project</strong>, every time, unprompted.</li>
        <li>The strongest answer in this whole package is <strong>&ldquo;I didn't do that, and here's who does.&rdquo;</strong></li>
        <li>If you can't draw it on a whiteboard from memory, it goes in your study list, not on your CV.</li>
      </ul>
    </div>
    <div class="pager"></div>
  </div>
</section>

<!-- ============================ 01 ============================ -->
<section class="mod" data-i="1">
  <div class="card">
    <span class="stagetag">Stage 1</span>
    <h2>Design basis and the input register</h2>

    <div class="obj">
      <h4>Objective</h4>
      <p>Understand that almost everything downstream is a consequence of inputs somebody else owns &mdash; and that the PE's job at this stage is to make every one of them either confirmed or visibly flagged.</p>
    </div>

    <p>The Project Engineer's job at Stage 1 is not to write the design. It is to make sure every input the designer needs is either <strong>confirmed</strong>, or <strong>visibly flagged as an assumption with an owner and a due date</strong>. An unflagged assumption is the single most expensive thing in a package.</p>

    <h3>Key electrical parameters</h3>
    <div class="tw"><table>
      <thead><tr><th>Parameter</th><th>Value</th><th>Status</th></tr></thead>
      <tbody>
        <tr><td>Incoming supply</td><td>415&nbsp;V, 3&#8209;phase, 4&#8209;wire + earth, 50&nbsp;Hz</td><td class="yes">Confirmed</td></tr>
        <tr><td>Source</td><td>TX-01, 500&nbsp;kVA, 11&nbsp;kV/415&nbsp;V, Dyn11, Z&nbsp;=&nbsp;5&nbsp;%</td><td class="yes">Confirmed (nameplate)</td></tr>
        <tr><td>Earthing system</td><td>TN-S</td><td class="mid">Assumed &mdash; TQ-001</td></tr>
        <tr><td><strong>Prospective fault level</strong></td><td><strong>25&nbsp;kA for 1&nbsp;s</strong></td><td class="no">ASSUMPTION &mdash; TQ-002</td></tr>
        <tr><td>Incomer</td><td>630&nbsp;A, 4-pole MCCB, electronic trip</td><td>Derived</td></tr>
        <tr><td>Busbar</td><td>800&nbsp;A, 3P + full-size N + separate PE</td><td>Icw pending fault level</td></tr>
        <tr><td>Control voltage</td><td>24&nbsp;V DC (240&nbsp;V AC for cubicle services only)</td><td>Design decision</td></tr>
        <tr><td>Form of separation</td><td>Form 3b to AS/NZS 61439.2</td><td class="mid">Assumed &mdash; TQ-001</td></tr>
        <tr><td>Design ambient</td><td>40&nbsp;&deg;C</td><td class="mid">Assumed &mdash; TQ-005</td></tr>
        <tr><td>Cable entry</td><td>Top entry</td><td class="mid">Assumed &mdash; blocks GA release</td></tr>
      </tbody>
    </table></div>

    <div class="box b-cau">
      <span class="lbl">The question most graduates miss</span>
      <p><strong>&ldquo;Does the MCC have to keep operating with the switchroom HVAC failed?&rdquo;</strong></p>
      <p>If yes, the design ambient isn't 40&nbsp;&deg;C &mdash; a sealed switchroom with two 90&nbsp;kW drives and no cooling climbs well past 50&nbsp;&deg;C, which derates the drives, the breakers and the busbar. If no, then HVAC failure must trip or ramp down the drives, which is a control requirement that has to appear on the schematics. <strong>Either answer changes the design. &ldquo;Nobody asked&rdquo; is how a board trips on over-temperature the first hot Saturday after handover.</strong></p>
    </div>

    <h3>Control voltage &mdash; the decision and its cost</h3>
    <div class="tw"><table>
      <thead><tr><th>Reason for 24&nbsp;V DC</th><th>What it costs you</th></tr></thead>
      <tbody>
        <tr><td>One ELV control voltage simplifies segregation from 415&nbsp;V</td><td>DC coils draw more current, so the DC system must be sized for it</td></tr>
        <tr><td>PLC I/O is 24&nbsp;V DC anyway &mdash; no interposing for digital field signals</td><td>Volt drop matters on longer DC runs</td></tr>
        <tr><td>Safer to work on live during fault-finding and FAT</td><td><strong>Standard AC MCBs must not be used on DC.</strong> DC-rated devices cost more</td></tr>
        <tr><td>Field control stations run at ELV</td><td>A single 24&nbsp;V failure takes out everything &mdash; hence redundant PSUs</td></tr>
      </tbody>
    </table></div>

    <h3>Interfaces &mdash; and the one nobody thinks of</h3>
    <p>Nine discipline interfaces were identified. The one graduates never consider:</p>
    <div class="box b-ok">
      <span class="lbl">Heat load</span>
      <p>You are the only party who knows how much heat two 90&nbsp;kW drives will dump into that switchroom. If you do not tell the HVAC designer early, <strong>in writing, with a number</strong>, nobody will ask &mdash; and the switchroom will be undercooled. Drive losses of roughly 2&ndash;3&nbsp;% of rated power is the usual planning figure; the real number comes from the drive manufacturer's data.</p>
    </div>

    <h3>Assumptions register &mdash; every one is a liability until closed</h3>
    <div class="tw"><table>
      <thead><tr><th>#</th><th>Assumption</th><th>Consequence if wrong</th><th>Owner</th></tr></thead>
      <tbody>
        <tr><td>A-01</td><td>PSCC 25&nbsp;kA / 1&nbsp;s</td><td class="no">Wrong Icu/Icw. Potentially every protective device replaced. Highest cost exposure in the package.</td><td>Client / network operator</td></tr>
        <tr><td>A-03</td><td>Form 3b acceptable</td><td>Form 4b means a materially different, more expensive enclosure build</td><td>Client</td></tr>
        <tr><td>A-05</td><td>Motor FLC typical values</td><td>Drive frame, feeder breaker, cable size, thermal data</td><td>Pump vendor</td></tr>
        <tr><td>A-07</td><td>CompactLogix PLC platform</td><td>All I/O modules, spares, integrator resource, SCADA driver</td><td>Client</td></tr>
        <tr><td>A-09</td><td>Line reactors sufficient for harmonics</td><td>An active harmonic filter needs an additional cubicle &mdash; cost and 12+ week lead</td><td>Specialist study</td></tr>
        <tr><td>A-10</td><td>PLd adequate for E-stop</td><td>PLe would change the safety relay, the architecture and possibly the devices</td><td>Safety consultant</td></tr>
      </tbody>
    </table></div>

    <div class="kc" data-kc="1"><h3>Knowledge check</h3></div>

    <div class="sum">
      <h3>Summary</h3>
      <ul>
        <li>An <strong>unflagged assumption</strong> is the most expensive thing in a package.</li>
        <li><strong>Exclusions matter more than scope</strong> &mdash; creep enters through what nobody wrote down.</li>
        <li>Nobody will ask you for the heat load. <strong>Declare it anyway, in writing.</strong></li>
        <li>Flagging the schedule risk from late pump data in week two is engineering judgement. In week twelve it is an excuse.</li>
      </ul>
    </div>
    <div class="pager"></div>
  </div>
</section>

<!-- ============================ 02 ============================ -->
<section class="mod" data-i="2">
  <div class="card">
    <span class="stagetag">Stage 2</span>
    <h2>Single line diagram &mdash; the power system argument</h2>

    <div class="obj">
      <h4>Objective</h4>
      <p>Be able to redraw this SLD from memory and defend <em>why each device exists</em> and <em>what must be confirmed</em> before it is finalised.</p>
    </div>

    <p>An SLD is not a picture of a switchboard. It is <strong>the power system argument</strong>, compressed onto one sheet, showing how energy gets from the source to every load and how a fault is cleared at every point along the way. Three people read it and want different things:</p>
    <ul>
      <li><strong>The protection engineer</strong> &mdash; can a fault at any point be cleared, and does the nearest device clear it before the one upstream?</li>
      <li><strong>The operator / maintainer</strong> &mdash; how do I isolate this load safely, and what else goes dark when I do?</li>
      <li><strong>The estimator and panel builder</strong> &mdash; how many cubicles, how much busbar, how many devices?</li>
    </ul>

    <div class="dwgwrap"><div class="dwghead"><b>Single Line Diagram &mdash; MCC-01</b><span class="num">NFD-ELE-SLD-0001 Rev 1</span></div><div class="dwgscroll"><div class="dwg"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1587 1122" font-family="sans-serif">

<style>
  .dg0-bg{fill:#ffffff}
  .dg0-brd{fill:none;stroke:#111;stroke-width:2}
  .dg0-brd2{fill:none;stroke:#111;stroke-width:1}
  .dg0-pw{fill:none;stroke:#111;stroke-width:2.2;stroke-linecap:square}
  .dg0-pwn{fill:none;stroke:#111;stroke-width:1.2;stroke-dasharray:6 4}
  .dg0-ctl{fill:none;stroke:#555;stroke-width:1.1;stroke-dasharray:4 3}
  .dg0-bus{fill:none;stroke:#111;stroke-width:5;stroke-linecap:square}
  .dg0-busn{fill:none;stroke:#111;stroke-width:2.4;stroke-linecap:square}
  .dg0-buse{fill:none;stroke:#1a7a3c;stroke-width:3.4;stroke-linecap:square}
  .dg0-dev{fill:#ffffff;stroke:#111;stroke-width:1.8}
  .dg0-devf{fill:#f2f4f7;stroke:#111;stroke-width:1.8}
  .dg0-vsd{fill:#eef4fb;stroke:#111;stroke-width:1.8}
  .dg0-sp{fill:#fdf4e3;stroke:#111;stroke-width:1.8}
  .dg0-sym{fill:none;stroke:#111;stroke-width:1.8}
  .dg0-t{font-family:"DejaVu Sans",Arial,Helvetica,sans-serif;fill:#111}
  .dg0-t9{font-size:9px}
  .dg0-t10{font-size:10px}
  .dg0-t11{font-size:11px}
  .dg0-t12{font-size:12px}
  .dg0-t14{font-size:14px}
  .dg0-t18{font-size:18px}
  .dg0-t24{font-size:24px}
  .dg0-b{font-weight:700}
  .dg0-mid{text-anchor:middle}
  .dg0-end{text-anchor:end}
  .dg0-prov{fill:#b03a2e;font-weight:700}
  .dg0-note{fill:#7a4b00}
  .dg0-grn{fill:#1a7a3c}
</style>

<rect class="dg0-bg" x="0" y="0" width="1587" height="1122"/>
<rect class="dg0-brd" x="18" y="18" width="1551" height="1086"/>
<rect class="dg0-brd2" x="30" y="30" width="1527" height="1062"/>
<text x="125.4375" y="27" class="dg0-t dg0-t10 dg0-b dg0-mid">A</text>
<text x="125.4375" y="1103" class="dg0-t dg0-t10 dg0-b dg0-mid">A</text>
<text x="316.3125" y="27" class="dg0-t dg0-t10 dg0-b dg0-mid">B</text>
<text x="316.3125" y="1103" class="dg0-t dg0-t10 dg0-b dg0-mid">B</text>
<text x="507.1875" y="27" class="dg0-t dg0-t10 dg0-b dg0-mid">C</text>
<text x="507.1875" y="1103" class="dg0-t dg0-t10 dg0-b dg0-mid">C</text>
<text x="698.0625" y="27" class="dg0-t dg0-t10 dg0-b dg0-mid">D</text>
<text x="698.0625" y="1103" class="dg0-t dg0-t10 dg0-b dg0-mid">D</text>
<text x="888.9375" y="27" class="dg0-t dg0-t10 dg0-b dg0-mid">E</text>
<text x="888.9375" y="1103" class="dg0-t dg0-t10 dg0-b dg0-mid">E</text>
<text x="1079.8125" y="27" class="dg0-t dg0-t10 dg0-b dg0-mid">F</text>
<text x="1079.8125" y="1103" class="dg0-t dg0-t10 dg0-b dg0-mid">F</text>
<text x="1270.6875" y="27" class="dg0-t dg0-t10 dg0-b dg0-mid">G</text>
<text x="1270.6875" y="1103" class="dg0-t dg0-t10 dg0-b dg0-mid">G</text>
<text x="1461.5625" y="27" class="dg0-t dg0-t10 dg0-b dg0-mid">H</text>
<text x="1461.5625" y="1103" class="dg0-t dg0-t10 dg0-b dg0-mid">H</text>
<text x="24" y="118.5" class="dg0-t dg0-t10 dg0-b dg0-mid">1</text>
<text x="1563" y="118.5" class="dg0-t dg0-t10 dg0-b dg0-mid">1</text>
<text x="24" y="295.5" class="dg0-t dg0-t10 dg0-b dg0-mid">2</text>
<text x="1563" y="295.5" class="dg0-t dg0-t10 dg0-b dg0-mid">2</text>
<text x="24" y="472.5" class="dg0-t dg0-t10 dg0-b dg0-mid">3</text>
<text x="1563" y="472.5" class="dg0-t dg0-t10 dg0-b dg0-mid">3</text>
<text x="24" y="649.5" class="dg0-t dg0-t10 dg0-b dg0-mid">4</text>
<text x="1563" y="649.5" class="dg0-t dg0-t10 dg0-b dg0-mid">4</text>
<text x="24" y="826.5" class="dg0-t dg0-t10 dg0-b dg0-mid">5</text>
<text x="1563" y="826.5" class="dg0-t dg0-t10 dg0-b dg0-mid">5</text>
<text x="24" y="1003.5" class="dg0-t dg0-t10 dg0-b dg0-mid">6</text>
<text x="1563" y="1003.5" class="dg0-t dg0-t10 dg0-b dg0-mid">6</text>
<text x="46" y="58" class="dg0-t dg0-t18 dg0-b">SINGLE LINE DIAGRAM &#8212; MCC-01</text>
<text x="46" y="76" class="dg0-t dg0-t11">Northfield WTP &#8212; Raw Water Transfer Pump Station  &#183;  415 V, 3 phase, 4 wire + earth, 50 Hz</text>
<text x="110" y="108" class="dg0-t dg0-t10 dg0-b dg0-mid">11 kV NETWORK</text>
<text x="110" y="120" class="dg0-t dg0-t9 dg0-mid">(network operator scope)</text>
<line x1="110" y1="126" x2="110" y2="150" class="dg0-pw"/>
<circle cx="110" cy="163" r="15" class="dg0-sym"/>
<circle cx="110" cy="181" r="15" class="dg0-sym"/>
<text x="134" y="160" class="dg0-t dg0-t10 dg0-b">TX-01  500 kVA</text>
<text x="134" y="172" class="dg0-t dg0-t9">11 kV / 415 V  Dyn11</text>
<text x="134" y="184" class="dg0-t dg0-t9">Z = 5 %  (nameplate)</text>
<text x="134" y="196" class="dg0-t dg0-t9 dg0-note">EXISTING &#8212; client scope</text>
<line x1="110" y1="196" x2="110" y2="232" class="dg0-pw"/>
<line x1="70" y1="232" x2="150" y2="232" class="dg0-brd2"/>
<circle cx="86" cy="232" r="4.0" fill="#fff" stroke="#111" stroke-width="1.6"/>
<circle cx="102" cy="232" r="4.0" fill="#fff" stroke="#111" stroke-width="1.6"/>
<circle cx="118" cy="232" r="4.0" fill="#fff" stroke="#111" stroke-width="1.6"/>
<circle cx="134" cy="232" r="4.0" fill="#fff" stroke="#111" stroke-width="1.6"/>
<text x="64" y="236" class="dg0-t dg0-t10 dg0-b dg0-end">X0</text>
<text x="160" y="228" class="dg0-t dg0-t9">Incoming terminals / busbar links</text>
<text x="160" y="240" class="dg0-t dg0-t9">Top entry, undrilled Al gland plate</text>
<line x1="110" y1="236" x2="110" y2="268" class="dg0-pw"/>
<rect x="92.0" y="268" width="36" height="50" rx="0" class="dg0-devf"/>
<line x1="97.0" y1="311" x2="123.0" y2="275" class="dg0-sym"/>
<line x1="123.0" y1="275" x2="117.0" y2="270" class="dg0-sym"/>
<text x="136" y="282" class="dg0-t dg0-t12 dg0-b">Q1</text>
<text x="136" y="295" class="dg0-t dg0-t10 dg0-b">630 A, 4 POLE MCCB</text>
<text x="136" y="307" class="dg0-t dg0-t9">Electronic trip unit (L-S-I + G)</text>
<text x="136" y="319" class="dg0-t dg0-t9 dg0-prov">Icu 50 kA @ 415 V</text>
<text x="136" y="331" class="dg0-t dg0-t9 dg0-prov">PROVISIONAL &#8212; see Note 1</text>
<line x1="110" y1="318" x2="110" y2="430" class="dg0-pw"/>
<line x1="110" y1="348" x2="440" y2="348" class="dg0-pw"/>
<rect x="440" y="334" width="128" height="30" rx="0" class="dg0-dev"/>
<text x="446" y="346" class="dg0-t dg0-t10 dg0-b">SPD-01</text>
<text x="446" y="358" class="dg0-t dg0-t9">Type 1+2 surge diverter</text>
<path d="M 574 349 l 14 0 l -5 -5 m 5 5 l -5 5" class="dg0-sym"/>
<text x="594" y="345" class="dg0-t dg0-t9">On dedicated protective device.</text>
<text x="594" y="356" class="dg0-t dg0-t9">Status contact &#8594; PLC DI (X3:105)</text>
<line x1="110" y1="382" x2="360" y2="382" class="dg0-pw"/>
<circle cx="270" cy="382" r="8" class="dg0-sym"/>
<circle cx="294" cy="382" r="8" class="dg0-sym"/>
<circle cx="318" cy="382" r="8" class="dg0-sym"/>
<text x="260" y="366" class="dg0-t dg0-t9">3 &#215; CT 600/5 A, Cl. 0.5</text>
<rect x="360" y="368" width="118" height="30" rx="0" class="dg0-dev"/>
<text x="366" y="380" class="dg0-t dg0-t10 dg0-b">PM-01</text>
<text x="366" y="392" class="dg0-t dg0-t9">Power meter, EtherNet/IP</text>
<text x="484" y="378" class="dg0-t dg0-t9 dg0-prov">NEVER open-circuit CT secondary.</text>
<text x="484" y="390" class="dg0-t dg0-t9">Shorting links + warning label fitted.</text>
<line x1="110" y1="410" x2="670" y2="410" class="dg0-pw"/>
<rect x="670" y="396" width="128" height="28" rx="0" class="dg0-dev"/>
<text x="676" y="414" class="dg0-t dg0-t9 dg0-b">KVP-01  Phase fail/seq</text>
<text x="804" y="407" class="dg0-t dg0-t9">Permissive + alarm &#8212; not a trip. Protects DOL feeders and catches reversed rotation after a supply change.</text>
<line x1="110" y1="440" x2="1452" y2="440" class="dg0-bus"/>
<line x1="110" y1="452" x2="1452" y2="452" class="dg0-busn"/>
<line x1="110" y1="464" x2="1452" y2="464" class="dg0-buse"/>
<text x="1460" y="444" class="dg0-t dg0-t9 dg0-b">L1 L2 L3</text>
<text x="1460" y="456" class="dg0-t dg0-t9 dg0-b">N (FULL SIZE)</text>
<text x="1460" y="468" class="dg0-t dg0-t9 dg0-b dg0-grn">PE</text>
<text x="110" y="428" class="dg0-t dg0-t10 dg0-b">800 A BUSBAR &#8212; 3P + FULL-SIZE N + SEPARATE PE (Notes 1, 7)</text>
<line x1="230" y1="464" x2="230" y2="486" class="dg0-pw"/>
<rect x="217.0" y="486" width="26" height="34" rx="0" class="dg0-dev"/>
<line x1="222.0" y1="513" x2="238.0" y2="493" class="dg0-sym"/>
<line x1="238.0" y1="493" x2="232.0" y2="488" class="dg0-sym"/>
<text x="230" y="536" class="dg0-t dg0-t11 dg0-b dg0-mid">Q11</text>
<text x="230" y="548" class="dg0-t dg0-t9 dg0-mid">MCCB 250 A</text>
<line x1="230" y1="556" x2="230" y2="806" class="dg0-pw"/>
<rect x="200" y="570" width="60" height="18" rx="0" class="dg0-dev"/>
<text x="230" y="583" class="dg0-t dg0-t9 dg0-mid">REACTOR</text>
<text x="184" y="578" class="dg0-t dg0-t9 dg0-end">3 % line reactor</text>
<text x="184" y="590" class="dg0-t dg0-t9 dg0-end dg0-prov">PROVISIONAL (Note 4)</text>
<rect x="192" y="618" width="76" height="58" rx="0" class="dg0-vsd"/>
<path d="M 206 664 q 7 -15 14 0 q 7 15 14 0" class="dg0-sym"/>
<text x="230" y="638" class="dg0-t dg0-t11 dg0-b dg0-mid">VSD-101</text>
<text x="230" y="652" class="dg0-t dg0-t10 dg0-b dg0-mid">90 kW</text>
<line x1="192" y1="632" x2="178" y2="632" class="dg0-ctl"/>
<text x="176" y="628" class="dg0-t dg0-t9 dg0-b dg0-end">STO ch.1 + ch.2</text>
<text x="176" y="640" class="dg0-t dg0-t9 dg0-end">from KS-01 (SCH-0040)</text>
<rect x="215" y="698" width="30" height="12" rx="0" class="dg0-devf"/>
<text x="184" y="702" class="dg0-t dg0-t9 dg0-end">EMC gland, 360&#176;</text>
<text x="184" y="714" class="dg0-t dg0-t9 dg0-b dg0-end">SCREEN BOTH ENDS</text>
<text x="184" y="742" class="dg0-t dg0-t9 dg0-b dg0-end">C-0101</text>
<text x="184" y="754" class="dg0-t dg0-t9 dg0-end">3C+E 95 mm&#178;</text>
<text x="184" y="766" class="dg0-t dg0-t9 dg0-end dg0-prov">PROVISIONAL (Note 5)</text>
<line x1="221" y1="800" x2="239" y2="794" class="dg0-sym"/>
<circle cx="221" cy="800" r="2.5" fill="#111"/>
<text x="276" y="796" class="dg0-t dg0-t9">Local isolator</text>
<text x="276" y="808" class="dg0-t dg0-t9">(field, others&#8217; scope)</text>
<line x1="230" y1="806" x2="230" y2="840" class="dg0-pw"/>
<circle cx="230" cy="857" r="18" class="dg0-dev"/>
<text x="230" y="862" class="dg0-t dg0-t14 dg0-b dg0-mid">M</text>
<text x="230" y="894" class="dg0-t dg0-t11 dg0-b dg0-mid">P-101</text>
<text x="230" y="906" class="dg0-t dg0-t9 dg0-b dg0-mid">TRANSFER PUMP 1</text>
<text x="230" y="918" class="dg0-t dg0-t9 dg0-mid">90 kW &#183; ~160 A (prov.)</text>
<text x="230" y="930" class="dg0-t dg0-t9 dg0-mid">PTC thermistors &#8594; KT10x</text>
<line x1="430" y1="464" x2="430" y2="486" class="dg0-pw"/>
<rect x="417.0" y="486" width="26" height="34" rx="0" class="dg0-dev"/>
<line x1="422.0" y1="513" x2="438.0" y2="493" class="dg0-sym"/>
<line x1="438.0" y1="493" x2="432.0" y2="488" class="dg0-sym"/>
<text x="430" y="536" class="dg0-t dg0-t11 dg0-b dg0-mid">Q12</text>
<text x="430" y="548" class="dg0-t dg0-t9 dg0-mid">MCCB 250 A</text>
<line x1="430" y1="556" x2="430" y2="806" class="dg0-pw"/>
<rect x="400" y="570" width="60" height="18" rx="0" class="dg0-dev"/>
<text x="430" y="583" class="dg0-t dg0-t9 dg0-mid">REACTOR</text>
<text x="384" y="578" class="dg0-t dg0-t9 dg0-end">3 % line reactor</text>
<text x="384" y="590" class="dg0-t dg0-t9 dg0-end dg0-prov">PROVISIONAL (Note 4)</text>
<rect x="392" y="618" width="76" height="58" rx="0" class="dg0-vsd"/>
<path d="M 406 664 q 7 -15 14 0 q 7 15 14 0" class="dg0-sym"/>
<text x="430" y="638" class="dg0-t dg0-t11 dg0-b dg0-mid">VSD-102</text>
<text x="430" y="652" class="dg0-t dg0-t10 dg0-b dg0-mid">90 kW</text>
<line x1="392" y1="632" x2="378" y2="632" class="dg0-ctl"/>
<text x="376" y="628" class="dg0-t dg0-t9 dg0-b dg0-end">STO ch.1 + ch.2</text>
<text x="376" y="640" class="dg0-t dg0-t9 dg0-end">from KS-01 (SCH-0040)</text>
<rect x="415" y="698" width="30" height="12" rx="0" class="dg0-devf"/>
<text x="384" y="702" class="dg0-t dg0-t9 dg0-end">EMC gland, 360&#176;</text>
<text x="384" y="714" class="dg0-t dg0-t9 dg0-b dg0-end">SCREEN BOTH ENDS</text>
<text x="384" y="742" class="dg0-t dg0-t9 dg0-b dg0-end">C-0111</text>
<text x="384" y="754" class="dg0-t dg0-t9 dg0-end">3C+E 95 mm&#178;</text>
<text x="384" y="766" class="dg0-t dg0-t9 dg0-end dg0-prov">PROVISIONAL (Note 5)</text>
<line x1="421" y1="800" x2="439" y2="794" class="dg0-sym"/>
<circle cx="421" cy="800" r="2.5" fill="#111"/>
<text x="476" y="796" class="dg0-t dg0-t9">Local isolator</text>
<text x="476" y="808" class="dg0-t dg0-t9">(field, others&#8217; scope)</text>
<line x1="430" y1="806" x2="430" y2="840" class="dg0-pw"/>
<circle cx="430" cy="857" r="18" class="dg0-dev"/>
<text x="430" y="862" class="dg0-t dg0-t14 dg0-b dg0-mid">M</text>
<text x="430" y="894" class="dg0-t dg0-t11 dg0-b dg0-mid">P-102</text>
<text x="430" y="906" class="dg0-t dg0-t9 dg0-b dg0-mid">TRANSFER PUMP 2</text>
<text x="430" y="918" class="dg0-t dg0-t9 dg0-mid">90 kW &#183; ~160 A (prov.)</text>
<text x="430" y="930" class="dg0-t dg0-t9 dg0-mid">PTC thermistors &#8594; KT10x</text>
<line x1="560" y1="464" x2="560" y2="486" class="dg0-pw"/>
<rect x="547.0" y="486" width="26" height="34" rx="0" class="dg0-dev"/>
<line x1="552.0" y1="513" x2="568.0" y2="493" class="dg0-sym"/>
<line x1="568.0" y1="493" x2="562.0" y2="488" class="dg0-sym"/>
<text x="560" y="536" class="dg0-t dg0-t11 dg0-b dg0-mid">Q13</text>
<text x="560" y="548" class="dg0-t dg0-t9 dg0-mid">MCCB 80 A</text>
<line x1="560" y1="556" x2="560" y2="592" class="dg0-pw"/>
<circle cx="560" cy="596" r="4.0" fill="#fff" stroke="#111" stroke-width="1.6"/>
<text x="560" y="616" class="dg0-t dg0-t11 dg0-b dg0-mid">DB-01</text>
<text x="560" y="628" class="dg0-t dg0-t9 dg0-b dg0-mid">L&amp;P BOARD</text>
<text x="560" y="640" class="dg0-t dg0-t9 dg0-mid">C-0501</text>
<line x1="652" y1="464" x2="652" y2="486" class="dg0-pw"/>
<rect x="639.0" y="486" width="26" height="34" rx="0" class="dg0-dev"/>
<line x1="644.0" y1="513" x2="660.0" y2="493" class="dg0-sym"/>
<line x1="660.0" y1="493" x2="654.0" y2="488" class="dg0-sym"/>
<text x="652" y="536" class="dg0-t dg0-t11 dg0-b dg0-mid">Q14</text>
<text x="652" y="548" class="dg0-t dg0-t9 dg0-mid">MCCB 32 A</text>
<line x1="652" y1="556" x2="652" y2="592" class="dg0-pw"/>
<circle cx="652" cy="596" r="4.0" fill="#fff" stroke="#111" stroke-width="1.6"/>
<text x="652" y="616" class="dg0-t dg0-t11 dg0-b dg0-mid">PKG-201</text>
<text x="652" y="628" class="dg0-t dg0-t9 dg0-b dg0-mid">DOSING SKID</text>
<text x="652" y="640" class="dg0-t dg0-t9 dg0-mid">C-0502</text>
<line x1="744" y1="464" x2="744" y2="486" class="dg0-pw"/>
<rect x="731.0" y="486" width="26" height="34" rx="0" class="dg0-dev"/>
<line x1="736.0" y1="513" x2="752.0" y2="493" class="dg0-sym"/>
<line x1="752.0" y1="493" x2="746.0" y2="488" class="dg0-sym"/>
<text x="744" y="536" class="dg0-t dg0-t11 dg0-b dg0-mid">Q15</text>
<text x="744" y="548" class="dg0-t dg0-t9 dg0-mid">MPCB 6.3-10 A</text>
<line x1="744" y1="556" x2="744" y2="566" class="dg0-pw"/>
<path d="M 733 586 A 11 11 0 0 1 755 586" class="dg0-sym"/>
<line x1="744" y1="566" x2="744" y2="575" class="dg0-pw"/>
<line x1="744" y1="586" x2="744" y2="596" class="dg0-pw"/>
<text x="759" y="582" class="dg0-t dg0-t9">KM</text>
<line x1="744" y1="596" x2="744" y2="628" class="dg0-pw"/>
<text x="735" y="614" class="dg0-t dg0-t9 dg0-b dg0-end">C-0121</text>
<circle cx="744" cy="644" r="15" class="dg0-dev"/>
<text x="744" y="649" class="dg0-t dg0-t14 dg0-b dg0-mid">M</text>
<text x="744" y="678" class="dg0-t dg0-t11 dg0-b dg0-mid">P-103</text>
<text x="744" y="690" class="dg0-t dg0-t9 dg0-b dg0-mid">SUMP PUMP</text>
<text x="744" y="702" class="dg0-t dg0-t9 dg0-mid">4 kW</text>
<line x1="836" y1="464" x2="836" y2="486" class="dg0-pw"/>
<rect x="823.0" y="486" width="26" height="34" rx="0" class="dg0-dev"/>
<line x1="828.0" y1="513" x2="844.0" y2="493" class="dg0-sym"/>
<line x1="844.0" y1="493" x2="838.0" y2="488" class="dg0-sym"/>
<text x="836" y="536" class="dg0-t dg0-t11 dg0-b dg0-mid">Q16</text>
<text x="836" y="548" class="dg0-t dg0-t9 dg0-mid">MPCB 9-14 A</text>
<line x1="836" y1="556" x2="836" y2="566" class="dg0-pw"/>
<path d="M 825 586 A 11 11 0 0 1 847 586" class="dg0-sym"/>
<line x1="836" y1="566" x2="836" y2="575" class="dg0-pw"/>
<line x1="836" y1="586" x2="836" y2="596" class="dg0-pw"/>
<text x="851" y="582" class="dg0-t dg0-t9">KM</text>
<line x1="836" y1="596" x2="836" y2="628" class="dg0-pw"/>
<text x="827" y="614" class="dg0-t dg0-t9 dg0-b dg0-end">C-0131</text>
<circle cx="836" cy="644" r="15" class="dg0-dev"/>
<text x="836" y="649" class="dg0-t dg0-t14 dg0-b dg0-mid">M</text>
<text x="836" y="678" class="dg0-t dg0-t11 dg0-b dg0-mid">C-101</text>
<text x="836" y="690" class="dg0-t dg0-t9 dg0-b dg0-mid">COMPRESSOR</text>
<text x="836" y="702" class="dg0-t dg0-t9 dg0-mid">5.5 kW</text>
<line x1="928" y1="464" x2="928" y2="486" class="dg0-pw"/>
<rect x="915.0" y="486" width="26" height="34" rx="0" class="dg0-dev"/>
<line x1="920.0" y1="513" x2="936.0" y2="493" class="dg0-sym"/>
<line x1="936.0" y1="493" x2="930.0" y2="488" class="dg0-sym"/>
<text x="928" y="536" class="dg0-t dg0-t11 dg0-b dg0-mid">Q17</text>
<text x="928" y="548" class="dg0-t dg0-t9 dg0-mid">MPCB 1.6-2.5 A</text>
<line x1="928" y1="556" x2="928" y2="566" class="dg0-pw"/>
<path d="M 917 586 A 11 11 0 0 1 939 586" class="dg0-sym"/>
<line x1="928" y1="566" x2="928" y2="575" class="dg0-pw"/>
<line x1="928" y1="586" x2="928" y2="596" class="dg0-pw"/>
<text x="943" y="582" class="dg0-t dg0-t9">KM</text>
<line x1="928" y1="596" x2="928" y2="628" class="dg0-pw"/>
<text x="919" y="614" class="dg0-t dg0-t9 dg0-b dg0-end">C-0141</text>
<rect x="896" y="628" width="64" height="34" rx="0" class="dg0-devf"/>
<text x="928" y="644" class="dg0-t dg0-t9 dg0-b dg0-mid">VENDOR</text>
<text x="928" y="656" class="dg0-t dg0-t9 dg0-b dg0-mid">ACTUATOR</text>
<text x="928" y="680" class="dg0-t dg0-t11 dg0-b dg0-mid">MOV-101</text>
<text x="928" y="692" class="dg0-t dg0-t9 dg0-b dg0-mid">ISOL VALVE</text>
<text x="928" y="704" class="dg0-t dg0-t9 dg0-mid">0.75 kW</text>
<text x="928" y="720" class="dg0-t dg0-t9 dg0-mid">Integral reversing</text>
<text x="928" y="731" class="dg0-t dg0-t9 dg0-mid">starter + limits</text>
<line x1="1020" y1="464" x2="1020" y2="486" class="dg0-pw"/>
<rect x="1007.0" y="486" width="26" height="34" rx="0" class="dg0-dev"/>
<line x1="1012.0" y1="513" x2="1028.0" y2="493" class="dg0-sym"/>
<line x1="1028.0" y1="493" x2="1022.0" y2="488" class="dg0-sym"/>
<text x="1020" y="536" class="dg0-t dg0-t11 dg0-b dg0-mid">Q18</text>
<text x="1020" y="548" class="dg0-t dg0-t9 dg0-mid">MCB 3P C20</text>
<line x1="1020" y1="556" x2="1020" y2="592" class="dg0-pw"/>
<circle cx="1020" cy="596" r="4.0" fill="#fff" stroke="#111" stroke-width="1.6"/>
<text x="1020" y="616" class="dg0-t dg0-t11 dg0-b dg0-mid">HVAC-01</text>
<text x="1020" y="628" class="dg0-t dg0-t9 dg0-b dg0-mid">HVAC UNIT</text>
<text x="1020" y="640" class="dg0-t dg0-t9 dg0-mid">C-0503</text>
<line x1="1112" y1="464" x2="1112" y2="486" class="dg0-pw"/>
<rect x="1099.0" y="486" width="26" height="34" rx="0" class="dg0-dev"/>
<line x1="1104.0" y1="513" x2="1120.0" y2="493" class="dg0-sym"/>
<line x1="1120.0" y1="493" x2="1114.0" y2="488" class="dg0-sym"/>
<text x="1112" y="536" class="dg0-t dg0-t11 dg0-b dg0-mid">Q19</text>
<text x="1112" y="548" class="dg0-t dg0-t9 dg0-mid">MCB 1P C10</text>
<line x1="1112" y1="556" x2="1112" y2="592" class="dg0-pw"/>
<circle cx="1112" cy="596" r="4.0" fill="#fff" stroke="#111" stroke-width="1.6"/>
<text x="1112" y="616" class="dg0-t dg0-t11 dg0-b dg0-mid">UPS-01</text>
<text x="1112" y="628" class="dg0-t dg0-t9 dg0-b dg0-mid">CONTROL SYS</text>
<text x="1112" y="640" class="dg0-t dg0-t9 dg0-mid">internal</text>
<text x="1112" y="656" class="dg0-t dg0-t9 dg0-mid">&#8594; PSU-1 / PSU-2</text>
<text x="1112" y="667" class="dg0-t dg0-t9 dg0-mid">&#8594; 24 V DC bus</text>
<text x="1112" y="678" class="dg0-t dg0-t9 dg0-b dg0-mid">SCH-0030</text>
<line x1="1204" y1="464" x2="1204" y2="486" class="dg0-pw"/>
<rect x="1191.0" y="486" width="26" height="34" rx="0" class="dg0-dev"/>
<line x1="1196.0" y1="513" x2="1212.0" y2="493" class="dg0-sym"/>
<line x1="1212.0" y1="493" x2="1206.0" y2="488" class="dg0-sym"/>
<text x="1204" y="536" class="dg0-t dg0-t11 dg0-b dg0-mid">Q20</text>
<text x="1204" y="548" class="dg0-t dg0-t9 dg0-mid">MCB 1P C16</text>
<line x1="1204" y1="556" x2="1204" y2="592" class="dg0-pw"/>
<circle cx="1204" cy="596" r="4.0" fill="#fff" stroke="#111" stroke-width="1.6"/>
<text x="1204" y="616" class="dg0-t dg0-t11 dg0-b dg0-mid">SVC</text>
<text x="1204" y="628" class="dg0-t dg0-t9 dg0-b dg0-mid">SERVICES</text>
<text x="1204" y="640" class="dg0-t dg0-t9 dg0-mid">internal</text>
<text x="1204" y="656" class="dg0-t dg0-t9 dg0-mid">Lighting, GPO,</text>
<text x="1204" y="667" class="dg0-t dg0-t9 dg0-mid">anti-cond. heaters</text>
<line x1="1300" y1="464" x2="1300" y2="486" class="dg0-pw"/>
<rect x="1287.0" y="486" width="26" height="34" rx="0" class="dg0-sp"/>
<line x1="1292.0" y1="513" x2="1308.0" y2="493" class="dg0-sym"/>
<line x1="1308.0" y1="493" x2="1302.0" y2="488" class="dg0-sym"/>
<text x="1300" y="536" class="dg0-t dg0-t11 dg0-b dg0-mid">Q21</text>
<text x="1300" y="548" class="dg0-t dg0-t9 dg0-mid">MCCB 63 A</text>
<line x1="1300" y1="556" x2="1300" y2="592" class="dg0-pw"/>
<circle cx="1300" cy="596" r="4.0" fill="#fff" stroke="#111" stroke-width="1.6"/>
<text x="1300" y="616" class="dg0-t dg0-t11 dg0-b dg0-mid">SPARE</text>
<text x="1300" y="628" class="dg0-t dg0-t9 dg0-b dg0-mid">SPARE FDR 1</text>
<text x="1300" y="644" class="dg0-t dg0-t9 dg0-mid">Fitted AND wired</text>
<text x="1300" y="655" class="dg0-t dg0-t9 dg0-mid">to terminals</text>
<text x="1300" y="671" class="dg0-t dg0-t9 dg0-mid dg0-note">Adding a feeder</text>
<text x="1300" y="682" class="dg0-t dg0-t9 dg0-mid dg0-note">later costs a</text>
<text x="1300" y="693" class="dg0-t dg0-t9 dg0-mid dg0-note">shutdown</text>
<line x1="1396" y1="464" x2="1396" y2="486" class="dg0-pw"/>
<rect x="1383.0" y="486" width="26" height="34" rx="0" class="dg0-sp"/>
<line x1="1388.0" y1="513" x2="1404.0" y2="493" class="dg0-sym"/>
<line x1="1404.0" y1="493" x2="1398.0" y2="488" class="dg0-sym"/>
<text x="1396" y="536" class="dg0-t dg0-t11 dg0-b dg0-mid">Q22</text>
<text x="1396" y="548" class="dg0-t dg0-t9 dg0-mid">MCCB 32 A</text>
<line x1="1396" y1="556" x2="1396" y2="592" class="dg0-pw"/>
<circle cx="1396" cy="596" r="4.0" fill="#fff" stroke="#111" stroke-width="1.6"/>
<text x="1396" y="616" class="dg0-t dg0-t11 dg0-b dg0-mid">SPARE</text>
<text x="1396" y="628" class="dg0-t dg0-t9 dg0-b dg0-mid">SPARE FDR 2</text>
<text x="1396" y="644" class="dg0-t dg0-t9 dg0-mid">Fitted AND wired</text>
<text x="1396" y="655" class="dg0-t dg0-t9 dg0-mid">to terminals</text>
<text x="1396" y="671" class="dg0-t dg0-t9 dg0-mid dg0-note">Adding a feeder</text>
<text x="1396" y="682" class="dg0-t dg0-t9 dg0-mid dg0-note">later costs a</text>
<text x="1396" y="693" class="dg0-t dg0-t9 dg0-mid dg0-note">shutdown</text>
<line x1="110" y1="464" x2="70" y2="464" class="dg0-buse"/>
<line x1="70" y1="464" x2="70" y2="472" class="dg0-sym"/>
<line x1="59" y1="472" x2="81" y2="472" class="dg0-sym"/>
<line x1="63" y1="476" x2="77" y2="476" class="dg0-sym"/>
<line x1="67" y1="480" x2="73" y2="480" class="dg0-sym"/>
<text x="64" y="492" class="dg0-t dg0-t9 dg0-b dg0-end">MEB</text>
<rect x="600" y="760" width="940" height="160" rx="0" class="dg0-devf"/>
<text x="610" y="778" class="dg0-t dg0-t11 dg0-b">MCC-01 CUBICLE ARRANGEMENT (indicative &#8212; refer NFD-ELE-GA-0020)</text>
<text x="610.0" y="802" class="dg0-t dg0-t10 dg0-b">C1  INCOMER</text>
<text x="610.0" y="818" class="dg0-t dg0-t9">&#183; Q1 630 A 4P MCCB</text>
<text x="610.0" y="832" class="dg0-t dg0-t9">&#183; SPD-01 Type 1+2</text>
<text x="610.0" y="846" class="dg0-t dg0-t9">&#183; PM-01 + 3 &#215; CT</text>
<text x="610.0" y="860" class="dg0-t dg0-t9">&#183; KVP-01 phase relay</text>
<text x="610.0" y="874" class="dg0-t dg0-t9">&#183; Main earth bar</text>
<line x1="788.0" y1="786" x2="788.0" y2="920" class="dg0-brd2"/>
<text x="798.0" y="802" class="dg0-t dg0-t10 dg0-b">C2  VSD-101</text>
<text x="798.0" y="818" class="dg0-t dg0-t9">&#183; Q11 MCCB 250 A</text>
<text x="798.0" y="832" class="dg0-t dg0-t9">&#183; Line reactor</text>
<text x="798.0" y="846" class="dg0-t dg0-t9">&#183; VSD-101  90 kW</text>
<text x="798.0" y="860" class="dg0-t dg0-t9">&#183; EMC gland plate</text>
<text x="798.0" y="874" class="dg0-t dg0-t9">&#183; KT101 thermistor relay</text>
<line x1="976.0" y1="786" x2="976.0" y2="920" class="dg0-brd2"/>
<text x="986.0" y="802" class="dg0-t dg0-t10 dg0-b">C3  VSD-102</text>
<text x="986.0" y="818" class="dg0-t dg0-t9">&#183; Q12 MCCB 250 A</text>
<text x="986.0" y="832" class="dg0-t dg0-t9">&#183; Line reactor</text>
<text x="986.0" y="846" class="dg0-t dg0-t9">&#183; VSD-102  90 kW</text>
<text x="986.0" y="860" class="dg0-t dg0-t9">&#183; EMC gland plate</text>
<text x="986.0" y="874" class="dg0-t dg0-t9">&#183; KT102 thermistor relay</text>
<line x1="1164.0" y1="786" x2="1164.0" y2="920" class="dg0-brd2"/>
<text x="1174.0" y="802" class="dg0-t dg0-t10 dg0-b">C4  DISTRIBUTION</text>
<text x="1174.0" y="818" class="dg0-t dg0-t9">&#183; Q13 &#8211; Q18 feeders</text>
<text x="1174.0" y="832" class="dg0-t dg0-t9">&#183; Q19 / Q20 control</text>
<text x="1174.0" y="846" class="dg0-t dg0-t9">&#183; Q21 / Q22 SPARE</text>
<text x="1174.0" y="860" class="dg0-t dg0-t9">&#183; 20 % spare chassis</text>
<text x="1174.0" y="874" class="dg0-t dg0-t9">&#183; Outgoing terminals X1</text>
<line x1="1352.0" y1="786" x2="1352.0" y2="920" class="dg0-brd2"/>
<text x="1362.0" y="802" class="dg0-t dg0-t10 dg0-b">C5  CONTROL</text>
<text x="1362.0" y="818" class="dg0-t dg0-t9">&#183; PLC + I/O (9 slots)</text>
<text x="1362.0" y="832" class="dg0-t dg0-t9">&#183; UPS-01, PSU-1/2, ECPs</text>
<text x="1362.0" y="846" class="dg0-t dg0-t9">&#183; KS-01 safety relay</text>
<text x="1362.0" y="860" class="dg0-t dg0-t9">&#183; SW-01 + fibre LIU</text>
<text x="1362.0" y="874" class="dg0-t dg0-t9">&#183; Terminals X2&#8211;X6, XE, XS</text>
<rect x="46" y="942" width="1010" height="146" rx="0" class="dg0-devf"/>
<text x="56" y="960" class="dg0-t dg0-t12 dg0-b">NOTES</text>
<text x="56" y="976.0" class="dg0-t dg0-t9 dg0-prov dg0-b">1.  PROSPECTIVE FAULT LEVEL IS AN ASSUMPTION: 25 kA for 1 s. Not confirmed. All device Icu/Ics and busbar Icw are PROVISIONAL. TQ-002 open.</text>
<text x="56" y="988.4" class="dg0-t dg0-t9 dg0-prov dg0-b">2.  Protection settings are NOT shown. No coordination study has been performed. Discrimination between Q1 and the feeder devices is UNVERIFIED. TQ-004 open.</text>
<text x="56" y="1000.8" class="dg0-t dg0-t9">3.  Earthing shown as TN-S &#8212; ASSUMED, TQ-001. Separate N and PE bars. Instrument screen earth bar (not shown) is insulated and single-point bonded to the MEB.</text>
<text x="56" y="1013.2" class="dg0-t dg0-t9">4.  Line reactors are provisional pending the harmonic assessment (TQ-006) and confirmation of actual motor cable route length against the drive manual limit.</text>
<text x="56" y="1025.6" class="dg0-t dg0-t9">5.  VSD feeder breakers are selected from the DRIVE MANUAL, not from motor FLC. The breaker protects the cable and the drive input; the motor is protected by the</text>
<text x="56" y="1038.0" class="dg0-t dg0-t9">     drive thermal model plus an independent PTC thermistor relay. Cable sizes are provisional &#8212; no AS/NZS 3008.1.1 calculation has been performed.</text>
<text x="56" y="1050.4" class="dg0-t dg0-t9">6.  Assembly design verification (temperature rise, short-circuit withstand, IP) is the MANUFACTURER&#8217;S responsibility under AS/NZS 61439.1, not the designer&#8217;s.</text>
<text x="56" y="1062.8" class="dg0-t dg0-t9">7.  Full-size neutral: triplen harmonic currents from the six-pulse drives and switch-mode supplies ADD in the neutral rather than cancelling.</text>
<text x="56" y="1075.2" class="dg0-t dg0-t9">8.  Rev 1 incorporates CR-001 &#8212; transfer pump motors uprated 75 kW to 90 kW following client hydraulic re-modelling. See NFD-ELE-CHG-0001.</text>
<rect x="1072" y="946" width="469" height="142" rx="0" class="dg0-dev"/>
<line x1="1072" y1="980" x2="1541" y2="980" class="dg0-brd2"/>
<line x1="1072" y1="1016" x2="1541" y2="1016" class="dg0-brd2"/>
<line x1="1072" y1="1046" x2="1541" y2="1046" class="dg0-brd2"/>
<line x1="1372" y1="980" x2="1372" y2="1046" class="dg0-brd2"/>
<text x="1082" y="962" class="dg0-t dg0-t11 dg0-b">NORTHFIELD WATER TREATMENT PLANT</text>
<text x="1082" y="975" class="dg0-t dg0-t10">RAW WATER TRANSFER PUMP STATION &#8212; MCC-01</text>
<text x="1082" y="996" class="dg0-t dg0-t14 dg0-b">SINGLE LINE DIAGRAM</text>
<text x="1082" y="1010" class="dg0-t dg0-t9">415 V MOTOR CONTROL CENTRE</text>
<text x="1382" y="994" class="dg0-t dg0-t9">SHEET</text>
<text x="1382" y="1008" class="dg0-t dg0-t11 dg0-b">1 of 1</text>
<text x="1082" y="1032" class="dg0-t dg0-t11 dg0-b">DRAWING No.  NFD-ELE-SLD-0001</text>
<text x="1382" y="1032" class="dg0-t dg0-t12 dg0-b">REV  1</text>
<text x="1082" y="1062" class="dg0-t dg0-t9 dg0-b dg0-prov">SELF-DIRECTED REFERENCE PROJECT &#8212; NOT A PRODUCTION DRAWING</text>
<text x="1082" y="1076" class="dg0-t dg0-t9">Illustrative only. Not for construction. Ratings provisional. See notes 1&#8211;7.</text>
</svg></div></div><p class="dwgnote">Scroll horizontally to read the full sheet. Provisional ratings and open technical queries are annotated on the drawing face, not just in the design basis &mdash; because the drawing is what the workshop and the client actually read.</p></div>

    <h3>The four decisions to be able to defend</h3>

    <h4>1 &middot; Four-pole incomer with an electronic trip unit</h4>
    <p>Three separate jobs: <strong>isolation</strong> (a single lockable point to make the board dead), <strong>overcurrent protection</strong> for the busbar and assembly, and <strong>a defined upstream reference</strong> for discriminating with the feeders. Four-pole because switching the neutral means the board can be made genuinely dead, rather than leaving a neutral that can carry current from elsewhere. Electronic trip because adjustable long-time, short-time, instantaneous and earth-fault elements are what make discrimination achievable <em>once the coordination study exists</em>. A fixed thermal-magnetic breaker locks in a characteristic you cannot tune later.</p>

    <h4>2 &middot; Full-size neutral</h4>
    <div class="box b-cau">
      <span class="lbl">Know the physics, not just the rule</span>
      <p>Third harmonic currents in a three-phase system are <strong>co-phasal</strong> &mdash; 120&deg; apart at the fundamental is 360&deg; apart at the third. Fundamental currents cancel in the neutral of a balanced system; triplens do not, <strong>they add</strong>. On a board with two six-pulse drives plus switch-mode supplies, a reduced-size neutral can overheat while every phase reads comfortably within rating.</p>
      <p>The drafter's first revision had a half-size neutral, copied from a project template. Drawing templates carry other projects' assumptions.</p>
    </div>

    <h4>3 &middot; VSD feeder breaker selected from the drive manual, not motor FLC</h4>
    <p>That breaker protects <strong>the cable and the drive input</strong> &mdash; it is not protecting the motor. The motor is protected by the drive's electronic thermal model plus an independent PTC thermistor relay. Many drives require a specific fuse or breaker type to achieve their declared short-circuit current rating; fitting the wrong device can invalidate the drive's SCCR. Note also that the drive's <em>input</em> current is not the same as the motor's full-load current.</p>

    <div class="box b-ok">
      <span class="lbl">Why the independent thermistor relay, when the drive has a thermal model</span>
      <p>A drive's electronic overload is a <em>model</em>. It infers winding temperature from current, time and an assumed thermal time constant. It does not know the motor's cooling fan has failed, or that a TEFC motor running at low speed on a drive gets far less cooling than the model assumes. Embedded PTC thermistors measure the <strong>actual</strong> winding temperature. On a 90&nbsp;kW pump motor with a long lead time, the extra relay is cheap insurance.</p>
    </div>

    <h4>4 &middot; Two kinds of screen earthing</h4>
    <div class="tw"><table>
      <thead><tr><th>Cable</th><th>Screen earthed</th><th>Why</th></tr></thead>
      <tbody>
        <tr><td>Analogue instrument (4&ndash;20&nbsp;mA)</td><td><strong>MCC end only</strong></td><td>Electrostatic shielding. Earthing both ends creates an earth loop; potential difference drives circulating current through the screen, coupling noise into the pair &mdash; exactly what you were preventing.</td></tr>
        <tr><td>VSD motor cable</td><td><strong>Both ends, 360&deg;</strong></td><td>Low-impedance high-frequency return path for common-mode current, keeping it out of the building steel and nearby instrument cables. A pigtail instead of a 360&deg; gland largely defeats it &mdash; a pigtail is an inductor at those frequencies.</td></tr>
        <tr><td>Protective earth conductor</td><td>Both ends, always</td><td>It is a safety conductor. Nothing to do with the screen discussion above.</td></tr>
      </tbody>
    </table></div>

    <h3>How the SLD is checked before it is issued</h3>
    <p>The PE does not draft the SLD. The PE checks it, against a written list. Thirteen checks; these five find the most:</p>
    <ol>
      <li>Every load has a feeder and every feeder has a load &mdash; catches leftovers from a previous revision.</li>
      <li>Ratings are self-consistent up the chain: feeder device &lt; busbar &lt; incomer.</li>
      <li>Every device tag matches the schematics <em>and</em> the BOM.</li>
      <li>Every cable interface is a labelled terminal or link with a cable number.</li>
      <li><strong>Assumptions annotated on the drawing face</strong>, not only in the design basis &mdash; the fabricator builds to the drawing and will never open the design basis.</li>
    </ol>

    <div class="kc" data-kc="2"><h3>Knowledge check</h3></div>

    <div class="sum">
      <h3>Summary</h3>
      <ul>
        <li>Every symbol on an SLD is <strong>a decision someone made and can be asked to defend</strong>.</li>
        <li>The breaker on a VSD feeder <strong>does not protect the motor</strong>.</li>
        <li>Triplen harmonics <strong>add</strong> in the neutral. Know why, not just that.</li>
        <li>If a client approves a drawing without being told what it assumes, you have not transferred the risk &mdash; you have hidden it. <strong>The transmittal note is what makes the approval meaningful.</strong></li>
      </ul>
    </div>
    <div class="pager"></div>
  </div>
</section>

<!-- ============================ 03 ============================ -->
<section class="mod" data-i="3">
  <div class="card">
    <span class="stagetag">Stage 3</span>
    <h2>Schematics &mdash; control philosophy into logic</h2>

    <div class="obj">
      <h4>Objective</h4>
      <p>Reason about <em>failure modes</em>, not just normal operation, and be able to draw the E-stop circuit and explain single-fault detection.</p>
    </div>

    <p>The SLD says <strong>what is connected and how a fault is cleared</strong>. The schematics say <strong>what makes it operate, what stops it, and what happens when something breaks</strong>. The rule worth quoting: <em>anything that carries load current appears on the SLD; anything that carries a decision appears on the schematic.</em></p>

    <div class="dwgwrap"><div class="dwghead"><b>Emergency Stop and Safety Circuit</b><span class="num">NFD-ELE-SCH-0040 Rev 1</span></div><div class="dwgscroll"><div class="dwg"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1587 1122">

<style>
  .dg1-bg{fill:#ffffff}
  .dg1-brd{fill:none;stroke:#111;stroke-width:2}
  .dg1-brd2{fill:none;stroke:#111;stroke-width:1}
  .dg1-pw{fill:none;stroke:#111;stroke-width:2.2;stroke-linecap:square}
  .dg1-w{fill:none;stroke:#111;stroke-width:1.6;stroke-linecap:square}
  .dg1-wdc{fill:none;stroke:#1f4e9c;stroke-width:1.8;stroke-linecap:square}
  .dg1-wsaf{fill:none;stroke:#c9a227;stroke-width:2.4;stroke-linecap:square}
  .dg1-wana{fill:none;stroke:#7a3fa0;stroke-width:1.8;stroke-linecap:square}
  .dg1-wext{fill:none;stroke:#d97706;stroke-width:1.8;stroke-linecap:square}
  .dg1-wref{fill:none;stroke:#888;stroke-width:1.1;stroke-dasharray:4 3}
  .dg1-rail{fill:none;stroke:#1f4e9c;stroke-width:3;stroke-linecap:square}
  .dg1-sym{fill:none;stroke:#111;stroke-width:1.7}
  .dg1-dev{fill:#ffffff;stroke:#111;stroke-width:1.7}
  .dg1-devf{fill:#f2f4f7;stroke:#111;stroke-width:1.7}
  .dg1-saf{fill:#fdf6e0;stroke:#a98207;stroke-width:1.8}
  .dg1-plc{fill:#eef4fb;stroke:#111;stroke-width:1.7}
  .dg1-fld{fill:#f4fbf4;stroke:#111;stroke-width:1.7}
  .dg1-term{fill:#ffffff;stroke:#111;stroke-width:1.5}
  .dg1-termy{fill:#fdf0b8;stroke:#a98207;stroke-width:1.5}
  .dg1-terma{fill:#f3edfa;stroke:#7a3fa0;stroke-width:1.5}
  .dg1-t{font-family:"DejaVu Sans",Arial,Helvetica,sans-serif;fill:#111}
  .dg1-t8{font-size:8px}.dg1-t9{font-size:9px}.dg1-t10{font-size:10px}.dg1-t11{font-size:11px}
  .dg1-t12{font-size:12px}.dg1-t14{font-size:14px}.dg1-t18{font-size:18px}
  .dg1-b{font-weight:700}.dg1-mid{text-anchor:middle}.dg1-end{text-anchor:end}
  .dg1-prov{fill:#b03a2e;font-weight:700}
  .dg1-note{fill:#7a4b00}
  .dg1-grn{fill:#1a7a3c}
  .dg1-blu{fill:#1f4e9c}
  .dg1-amb{fill:#8a6d00}
  .dg1-pur{fill:#7a3fa0}
</style>

<rect class="dg1-bg" x="0" y="0" width="1587" height="1122"/>
<rect class="dg1-brd" x="18" y="18" width="1551" height="1086"/>
<rect class="dg1-brd2" x="30" y="30" width="1527" height="1062"/>
<text x="125.4375" y="27" class="dg1-t dg1-t10 dg1-b dg1-mid">A</text>
<text x="125.4375" y="1103" class="dg1-t dg1-t10 dg1-b dg1-mid">A</text>
<text x="316.3125" y="27" class="dg1-t dg1-t10 dg1-b dg1-mid">B</text>
<text x="316.3125" y="1103" class="dg1-t dg1-t10 dg1-b dg1-mid">B</text>
<text x="507.1875" y="27" class="dg1-t dg1-t10 dg1-b dg1-mid">C</text>
<text x="507.1875" y="1103" class="dg1-t dg1-t10 dg1-b dg1-mid">C</text>
<text x="698.0625" y="27" class="dg1-t dg1-t10 dg1-b dg1-mid">D</text>
<text x="698.0625" y="1103" class="dg1-t dg1-t10 dg1-b dg1-mid">D</text>
<text x="888.9375" y="27" class="dg1-t dg1-t10 dg1-b dg1-mid">E</text>
<text x="888.9375" y="1103" class="dg1-t dg1-t10 dg1-b dg1-mid">E</text>
<text x="1079.8125" y="27" class="dg1-t dg1-t10 dg1-b dg1-mid">F</text>
<text x="1079.8125" y="1103" class="dg1-t dg1-t10 dg1-b dg1-mid">F</text>
<text x="1270.6875" y="27" class="dg1-t dg1-t10 dg1-b dg1-mid">G</text>
<text x="1270.6875" y="1103" class="dg1-t dg1-t10 dg1-b dg1-mid">G</text>
<text x="1461.5625" y="27" class="dg1-t dg1-t10 dg1-b dg1-mid">H</text>
<text x="1461.5625" y="1103" class="dg1-t dg1-t10 dg1-b dg1-mid">H</text>
<text x="24" y="118.5" class="dg1-t dg1-t10 dg1-b dg1-mid">1</text>
<text x="1563" y="118.5" class="dg1-t dg1-t10 dg1-b dg1-mid">1</text>
<text x="24" y="295.5" class="dg1-t dg1-t10 dg1-b dg1-mid">2</text>
<text x="1563" y="295.5" class="dg1-t dg1-t10 dg1-b dg1-mid">2</text>
<text x="24" y="472.5" class="dg1-t dg1-t10 dg1-b dg1-mid">3</text>
<text x="1563" y="472.5" class="dg1-t dg1-t10 dg1-b dg1-mid">3</text>
<text x="24" y="649.5" class="dg1-t dg1-t10 dg1-b dg1-mid">4</text>
<text x="1563" y="649.5" class="dg1-t dg1-t10 dg1-b dg1-mid">4</text>
<text x="24" y="826.5" class="dg1-t dg1-t10 dg1-b dg1-mid">5</text>
<text x="1563" y="826.5" class="dg1-t dg1-t10 dg1-b dg1-mid">5</text>
<text x="24" y="1003.5" class="dg1-t dg1-t10 dg1-b dg1-mid">6</text>
<text x="1563" y="1003.5" class="dg1-t dg1-t10 dg1-b dg1-mid">6</text>
<text x="46" y="58" class="dg1-t dg1-t18 dg1-b">EMERGENCY STOP AND SAFETY CIRCUIT</text>
<text x="46" y="76" class="dg1-t dg1-t11">Dual channel &#183; monitored &#183; safety relay KS-01 &#183; Safe Torque Off to both drives &#183; contactor coil drop to DOL feeders</text>
<text x="46" y="112" class="dg1-t dg1-t10 dg1-b">24 V DC from ECP5 &#8212; a DEDICATED circuit protector group (SCH-0030). An ordinary control fault cannot disable the safety function.</text>
<line x1="74" y1="142" x2="846" y2="142" class="dg1-wsaf"/>
<text x="854" y="146" class="dg1-t dg1-t10 dg1-b dg1-amb">+24 V DC (ECP5)</text>
<line x1="74" y1="142" x2="74" y2="430" class="dg1-wsaf"/>
<circle cx="74" cy="220" r="3.2" fill="#111"/>
<line x1="74" y1="220" x2="118" y2="220" class="dg1-wsaf"/>
<circle cx="74" cy="320" r="3.2" fill="#111"/>
<line x1="74" y1="320" x2="118" y2="320" class="dg1-wsaf"/>
<circle cx="74" cy="430" r="3.2" fill="#111"/>
<line x1="74" y1="430" x2="118" y2="430" class="dg1-wsaf"/>
<text x="46" y="206" class="dg1-t dg1-t10 dg1-b dg1-amb">CH. A</text>
<text x="46" y="306" class="dg1-t dg1-t10 dg1-b dg1-amb">CH. B</text>
<text x="46" y="416" class="dg1-t dg1-t10 dg1-b dg1-amb">RESET</text>
<line x1="118" y1="220" x2="126" y2="220" class="dg1-wsaf"/>
<line x1="170" y1="220" x2="178" y2="220" class="dg1-wsaf"/>
<line x1="126" y1="210" x2="126" y2="230" class="dg1-sym"/>
<line x1="170" y1="210" x2="170" y2="230" class="dg1-sym"/>
<line x1="123" y1="230" x2="173" y2="210" class="dg1-sym"/>
<line x1="118" y1="320" x2="126" y2="320" class="dg1-wsaf"/>
<line x1="170" y1="320" x2="178" y2="320" class="dg1-wsaf"/>
<line x1="126" y1="310" x2="126" y2="330" class="dg1-sym"/>
<line x1="170" y1="310" x2="170" y2="330" class="dg1-sym"/>
<line x1="123" y1="330" x2="173" y2="310" class="dg1-sym"/>
<line x1="148.0" y1="230" x2="148.0" y2="310" class="dg1-wref"/>
<line x1="148.0" y1="210" x2="148.0" y2="190" class="dg1-wref"/>
<circle cx="148.0" cy="180" r="10" class="dg1-dev"/>
<circle cx="148.0" cy="180" r="6.5" fill="#c62828"/>
<text x="148.0" y="162" class="dg1-t dg1-t10 dg1-b dg1-mid">S-ES-MCC</text>
<text x="148.0" y="150" class="dg1-t dg1-t9 dg1-b dg1-mid">E-STOP</text>
<text x="148.0" y="346" class="dg1-t dg1-t9 dg1-b dg1-mid">MCC door</text>
<text x="148.0" y="358" class="dg1-t dg1-t8 dg1-mid">internal</text>
<text x="148.0" y="370" class="dg1-t dg1-t8 dg1-mid">2 &#215; NC contacts</text>
<line x1="178" y1="220" x2="306" y2="220" class="dg1-wsaf"/>
<line x1="178" y1="320" x2="306" y2="320" class="dg1-wsaf"/>
<line x1="306" y1="220" x2="314" y2="220" class="dg1-wsaf"/>
<line x1="358" y1="220" x2="366" y2="220" class="dg1-wsaf"/>
<line x1="314" y1="210" x2="314" y2="230" class="dg1-sym"/>
<line x1="358" y1="210" x2="358" y2="230" class="dg1-sym"/>
<line x1="311" y1="230" x2="361" y2="210" class="dg1-sym"/>
<line x1="306" y1="320" x2="314" y2="320" class="dg1-wsaf"/>
<line x1="358" y1="320" x2="366" y2="320" class="dg1-wsaf"/>
<line x1="314" y1="310" x2="314" y2="330" class="dg1-sym"/>
<line x1="358" y1="310" x2="358" y2="330" class="dg1-sym"/>
<line x1="311" y1="330" x2="361" y2="310" class="dg1-sym"/>
<line x1="336.0" y1="230" x2="336.0" y2="310" class="dg1-wref"/>
<line x1="336.0" y1="210" x2="336.0" y2="190" class="dg1-wref"/>
<circle cx="336.0" cy="180" r="10" class="dg1-dev"/>
<circle cx="336.0" cy="180" r="6.5" fill="#c62828"/>
<text x="336.0" y="162" class="dg1-t dg1-t10 dg1-b dg1-mid">S-ES-101</text>
<text x="336.0" y="150" class="dg1-t dg1-t9 dg1-b dg1-mid">E-STOP</text>
<text x="336.0" y="346" class="dg1-t dg1-t9 dg1-b dg1-mid">LCS-101 at P-101</text>
<text x="336.0" y="358" class="dg1-t dg1-t8 dg1-mid">X5:005&#8211;008 &#183; C-0105</text>
<text x="336.0" y="370" class="dg1-t dg1-t8 dg1-mid">2 &#215; NC contacts</text>
<line x1="366" y1="220" x2="494" y2="220" class="dg1-wsaf"/>
<line x1="366" y1="320" x2="494" y2="320" class="dg1-wsaf"/>
<line x1="494" y1="220" x2="502" y2="220" class="dg1-wsaf"/>
<line x1="546" y1="220" x2="554" y2="220" class="dg1-wsaf"/>
<line x1="502" y1="210" x2="502" y2="230" class="dg1-sym"/>
<line x1="546" y1="210" x2="546" y2="230" class="dg1-sym"/>
<line x1="499" y1="230" x2="549" y2="210" class="dg1-sym"/>
<line x1="494" y1="320" x2="502" y2="320" class="dg1-wsaf"/>
<line x1="546" y1="320" x2="554" y2="320" class="dg1-wsaf"/>
<line x1="502" y1="310" x2="502" y2="330" class="dg1-sym"/>
<line x1="546" y1="310" x2="546" y2="330" class="dg1-sym"/>
<line x1="499" y1="330" x2="549" y2="310" class="dg1-sym"/>
<line x1="524.0" y1="230" x2="524.0" y2="310" class="dg1-wref"/>
<line x1="524.0" y1="210" x2="524.0" y2="190" class="dg1-wref"/>
<circle cx="524.0" cy="180" r="10" class="dg1-dev"/>
<circle cx="524.0" cy="180" r="6.5" fill="#c62828"/>
<text x="524.0" y="162" class="dg1-t dg1-t10 dg1-b dg1-mid">S-ES-102</text>
<text x="524.0" y="150" class="dg1-t dg1-t9 dg1-b dg1-mid">E-STOP</text>
<text x="524.0" y="346" class="dg1-t dg1-t9 dg1-b dg1-mid">LCS-102 at P-102</text>
<text x="524.0" y="358" class="dg1-t dg1-t8 dg1-mid">X5:009&#8211;012 &#183; C-0115</text>
<text x="524.0" y="370" class="dg1-t dg1-t8 dg1-mid">2 &#215; NC contacts</text>
<line x1="554" y1="220" x2="682" y2="220" class="dg1-wsaf"/>
<line x1="554" y1="320" x2="682" y2="320" class="dg1-wsaf"/>
<line x1="682" y1="220" x2="690" y2="220" class="dg1-wsaf"/>
<line x1="734" y1="220" x2="742" y2="220" class="dg1-wsaf"/>
<line x1="690" y1="210" x2="690" y2="230" class="dg1-sym"/>
<line x1="734" y1="210" x2="734" y2="230" class="dg1-sym"/>
<line x1="687" y1="230" x2="737" y2="210" class="dg1-sym"/>
<line x1="682" y1="320" x2="690" y2="320" class="dg1-wsaf"/>
<line x1="734" y1="320" x2="742" y2="320" class="dg1-wsaf"/>
<line x1="690" y1="310" x2="690" y2="330" class="dg1-sym"/>
<line x1="734" y1="310" x2="734" y2="330" class="dg1-sym"/>
<line x1="687" y1="330" x2="737" y2="310" class="dg1-sym"/>
<line x1="712.0" y1="230" x2="712.0" y2="310" class="dg1-wref"/>
<line x1="712.0" y1="210" x2="712.0" y2="190" class="dg1-wref"/>
<circle cx="712.0" cy="180" r="10" class="dg1-dev"/>
<circle cx="712.0" cy="180" r="6.5" fill="#c62828"/>
<text x="712.0" y="162" class="dg1-t dg1-t10 dg1-b dg1-mid">S-ES-PH</text>
<text x="712.0" y="150" class="dg1-t dg1-t9 dg1-b dg1-mid">E-STOP</text>
<text x="712.0" y="346" class="dg1-t dg1-t9 dg1-b dg1-mid">Pump hall entry</text>
<text x="712.0" y="358" class="dg1-t dg1-t8 dg1-mid">X5:013&#8211;016 &#183; C-0301</text>
<text x="712.0" y="370" class="dg1-t dg1-t8 dg1-mid">2 &#215; NC contacts</text>
<line x1="742" y1="220" x2="870" y2="220" class="dg1-wsaf"/>
<line x1="742" y1="320" x2="870" y2="320" class="dg1-wsaf"/>
<line x1="118" y1="430" x2="660" y2="430" class="dg1-wsaf"/>
<line x1="660" y1="430" x2="668" y2="430" class="dg1-wsaf"/>
<line x1="696" y1="430" x2="704" y2="430" class="dg1-wsaf"/>
<line x1="668" y1="420" x2="668" y2="440" class="dg1-sym"/>
<line x1="696" y1="420" x2="696" y2="440" class="dg1-sym"/>
<line x1="682.0" y1="420" x2="682.0" y2="410" class="dg1-sym"/>
<line x1="674.0" y1="410" x2="690.0" y2="410" class="dg1-sym"/>
<text x="682" y="398" class="dg1-t dg1-t10 dg1-b dg1-mid">S-RST</text>
<text x="682" y="460" class="dg1-t dg1-t9 dg1-b dg1-mid">Monitored reset, MCC door</text>
<text x="682" y="472" class="dg1-t dg1-t9 dg1-mid">Acts on RELEASE, not on press &#8212; a stuck or shorted</text>
<text x="682" y="484" class="dg1-t dg1-t9 dg1-b dg1-mid">reset button will NOT reset the circuit</text>
<line x1="704" y1="430" x2="870" y2="430" class="dg1-wsaf"/>
<rect x="870" y="150" width="172" height="336" rx="0" class="dg1-saf"/>
<text x="956.0" y="174" class="dg1-t dg1-t14 dg1-b dg1-mid">KS-01</text>
<text x="956.0" y="190" class="dg1-t dg1-t10 dg1-b dg1-mid">SAFETY RELAY</text>
<text x="956.0" y="204" class="dg1-t dg1-t9 dg1-mid">Dual channel &#183; monitored</text>
<text x="878" y="224" class="dg1-t dg1-t9 dg1-b">S11 / S12</text>
<text x="878" y="236" class="dg1-t dg1-t8">ch. A input</text>
<text x="878" y="324" class="dg1-t dg1-t9 dg1-b">S21 / S22</text>
<text x="878" y="336" class="dg1-t dg1-t8">ch. B input</text>
<text x="878" y="434" class="dg1-t dg1-t9 dg1-b">S33 / S34</text>
<text x="878" y="446" class="dg1-t dg1-t8">reset input</text>
<text x="1034" y="254" class="dg1-t dg1-t9 dg1-b dg1-end">13 / 14</text>
<text x="1034" y="304" class="dg1-t dg1-t9 dg1-b dg1-end">23 / 24</text>
<text x="1034" y="354" class="dg1-t dg1-t9 dg1-b dg1-end">33 / 34</text>
<text x="1034" y="404" class="dg1-t dg1-t9 dg1-b dg1-end">41 / 42</text>
<text x="1034" y="412" class="dg1-t dg1-t8 dg1-end">aux</text>
<line x1="956.0" y1="486" x2="956.0" y2="508" class="dg1-wsaf"/>
<line x1="956.0" y1="508" x2="956.0" y2="515" class="dg1-sym"/>
<line x1="946.0" y1="515" x2="966.0" y2="515" class="dg1-sym"/>
<line x1="950.0" y1="519" x2="962.0" y2="519" class="dg1-sym"/>
<line x1="953.0" y1="523" x2="959.0" y2="523" class="dg1-sym"/>
<text x="970.0" y="500" class="dg1-t dg1-t8">A2 &#8594; 0 V</text>
<line x1="74" y1="142" x2="74" y2="142" class="dg1-wsaf"/>
<line x1="846" y1="142" x2="890" y2="142" class="dg1-wsaf"/>
<line x1="890" y1="142" x2="890" y2="150" class="dg1-wsaf"/>
<text x="896" y="144" class="dg1-t dg1-t8">A1</text>
<rect x="870" y="532" width="172" height="34" rx="0" class="dg1-devf"/>
<text x="956.0" y="546" class="dg1-t dg1-t9 dg1-b dg1-mid dg1-prov">PROVISIONAL SELECTION</text>
<text x="956.0" y="559" class="dg1-t dg1-t8 dg1-mid dg1-prov">Required PL not determined &#8212; Note 2</text>
<text x="46" y="584" class="dg1-t dg1-t12 dg1-b">SAFETY OUTPUTS</text>
<line x1="1042" y1="250" x2="1068" y2="250" class="dg1-wsaf"/>
<path d="M 1068 250 l 10 0 l -5 -4 m 5 4 l -5 4" class="dg1-sym"/>
<text x="1084" y="254" class="dg1-t dg1-t9">&#8594; VSD-101 STO ch.1 + ch.2</text>
<line x1="1042" y1="300" x2="1068" y2="300" class="dg1-wsaf"/>
<path d="M 1068 300 l 10 0 l -5 -4 m 5 4 l -5 4" class="dg1-sym"/>
<text x="1084" y="304" class="dg1-t dg1-t9">&#8594; VSD-102 STO + DOL contactor coils</text>
<line x1="1042" y1="350" x2="1068" y2="350" class="dg1-wsaf"/>
<path d="M 1068 350 l 10 0 l -5 -4 m 5 4 l -5 4" class="dg1-sym"/>
<text x="1084" y="354" class="dg1-t dg1-t9">&#8594; SPARE (wired to X5 spare terminals)</text>
<line x1="1042" y1="400" x2="1068" y2="400" class="dg1-wref"/>
<path d="M 1068 400 l 10 0 l -5 -4 m 5 4 l -5 4" class="dg1-sym"/>
<text x="1084" y="404" class="dg1-t dg1-t9">&#8594; PLC DI X3:101 &#8216;E-stop healthy&#8217;</text>
<text x="1068" y="434" class="dg1-t dg1-t9 dg1-b">Cross-referenced &#8212; see</text>
<text x="1068" y="446" class="dg1-t dg1-t9 dg1-b">output paths below.</text>
<rect x="140" y="600" width="170" height="104" rx="0" class="dg1-plc"/>
<text x="225" y="618" class="dg1-t dg1-t8 dg1-b dg1-mid dg1-amb">FROM KS-01  13/14 + 23/24</text>
<text x="225" y="638" class="dg1-t dg1-t12 dg1-b dg1-mid">VSD-101</text>
<text x="225" y="656" class="dg1-t dg1-t9 dg1-mid">STO ch.1 &#8594; terminal 37</text>
<text x="225" y="670" class="dg1-t dg1-t9 dg1-mid">STO ch.2 &#8594; terminal 38</text>
<text x="225" y="688" class="dg1-t dg1-t9 dg1-b dg1-mid">X5:017 / X5:018</text>
<text x="225" y="720" class="dg1-t dg1-t9 dg1-mid">Ref: SCH-0101</text>
<rect x="360" y="600" width="170" height="104" rx="0" class="dg1-plc"/>
<text x="445" y="618" class="dg1-t dg1-t8 dg1-b dg1-mid dg1-amb">FROM KS-01  13/14 + 23/24</text>
<text x="445" y="638" class="dg1-t dg1-t12 dg1-b dg1-mid">VSD-102</text>
<text x="445" y="656" class="dg1-t dg1-t9 dg1-mid">STO ch.1 &#8594; terminal 37</text>
<text x="445" y="670" class="dg1-t dg1-t9 dg1-mid">STO ch.2 &#8594; terminal 38</text>
<text x="445" y="688" class="dg1-t dg1-t9 dg1-b dg1-mid">X5:019 / X5:020</text>
<text x="445" y="720" class="dg1-t dg1-t9 dg1-mid">Ref: SCH-0111</text>
<rect x="140" y="714" width="460" height="52" rx="0" class="dg1-dev"/>
<text x="370" y="730" class="dg1-t dg1-t11 dg1-b dg1-mid">DOL CONTACTOR COIL CIRCUIT   (FROM KS-01  23/24)</text>
<text x="370" y="750" class="dg1-t dg1-t9 dg1-mid">KS-01 23/24 in series with the 24 V DC coil supply to KM103 and KM101C &#183; SCH-0121 / SCH-0131</text>
<rect x="140" y="810" width="460" height="48" rx="0" class="dg1-plc"/>
<text x="370" y="828" class="dg1-t dg1-t11 dg1-b dg1-mid">KS-01 aux 41/42 &#8594; PLC DI  X3:101</text>
<text x="370" y="844" class="dg1-t dg1-t9 dg1-mid">&#8220;E-stop circuit healthy&#8221; &#183; wired NC so a broken wire reads as a fault</text>
<rect x="640" y="586" width="420" height="296" rx="0" class="dg1-devf"/>
<text x="650" y="606" class="dg1-t dg1-t11 dg1-b">INPUT &#8594; LOGIC &#8594; OUTPUT &#8594; FEEDBACK &#8594; FAILURE</text>
<text x="650" y="628" class="dg1-t dg1-t9 dg1-b dg1-blu">INPUT</text>
<text x="718" y="628" class="dg1-t dg1-t9">Any of four E-stop devices, each with two independent NC</text>
<text x="718" y="640" class="dg1-t dg1-t9">contacts.</text>
<text x="650" y="658" class="dg1-t dg1-t9 dg1-b dg1-blu">LOGIC</text>
<text x="718" y="658" class="dg1-t dg1-t9">Both channels must be closed AND must agree within the</text>
<text x="718" y="670" class="dg1-t dg1-t9">relay's discrepancy time. Reset is manual and monitored.</text>
<text x="650" y="688" class="dg1-t dg1-t9 dg1-b dg1-blu">OUTPUT</text>
<text x="718" y="688" class="dg1-t dg1-t9">STO to both drives. DOL contactor coil circuit opened.</text>
<text x="650" y="706" class="dg1-t dg1-t9 dg1-b dg1-blu">FEEDBACK</text>
<text x="718" y="706" class="dg1-t dg1-t9">KS-01 aux 41/42 to PLC DI X3:101. Drive STO status also</text>
<text x="718" y="718" class="dg1-t dg1-t9">reported over EtherNet/IP.</text>
<text x="650" y="736" class="dg1-t dg1-t9 dg1-b dg1-blu">FAILURE</text>
<text x="718" y="736" class="dg1-t dg1-t9">E-stop pressed: both channels open, STO active, contactors</text>
<text x="718" y="748" class="dg1-t dg1-t9">drop, alarm to SCADA. No restart until released AND reset.</text>
<text x="718" y="766" class="dg1-t dg1-t9">ONE CHANNEL ONLY (broken wire, welded contact): relay</text>
<text x="718" y="778" class="dg1-t dg1-t9">detects the discrepancy, goes to the safe state, will NOT</text>
<text x="718" y="790" class="dg1-t dg1-t9">reset until cleared.</text>
<text x="718" y="808" class="dg1-t dg1-t9">Loss of 24 V on ECP5: circuit de-energises. That IS the</text>
<text x="718" y="820" class="dg1-t dg1-t9">safe state. The circuit is fail-safe by design.</text>
<rect x="46" y="922" width="1000" height="166" rx="0" class="dg1-devf"/>
<text x="56" y="940" class="dg1-t dg1-t12 dg1-b">NOTES</text>
<text x="56" y="956.0" class="dg1-t dg1-t9 dg1-prov dg1-b">1.  SAFE TORQUE OFF REMOVES TORQUE. IT DOES NOT ISOLATE. The drive output, and therefore the motor terminals, may still be at a hazardous potential</text>
<text x="56" y="968.6" class="dg1-t dg1-t9 dg1-prov dg1-b">     after an E-stop is pressed. STO is NOT an isolation method and does not replace the lockable local isolator at the motor.</text>
<text x="56" y="981.2" class="dg1-t dg1-t9 dg1-prov dg1-b">2.  The REQUIRED Performance Level for this safety function has NOT been determined &#8212; that needs a machinery risk assessment (AS 4024.1 / ISO 12100).</text>
<text x="56" y="993.8" class="dg1-t dg1-t9 dg1-prov dg1-b">     The ACHIEVED PL has NOT been calculated &#8212; that needs an ISO 13849-1 calculation. This is the architecture normally built for PLd, PENDING</text>
<text x="56" y="1006.4" class="dg1-t dg1-t9 dg1-prov dg1-b">     VERIFICATION. It must not be described as PLd until both are done. TQ-003 open.</text>
<text x="56" y="1019.0" class="dg1-t dg1-t9">3.  Stop category shown is Category 0 (immediate removal of power). Category 1 (controlled stop, then remove power) may be preferable to limit hydraulic</text>
<text x="56" y="1031.6" class="dg1-t dg1-t9">     surge on an abrupt stop of a 90 kW pump. That decision requires the risk assessment and a surge assessment, neither of which is ours. TQ-003.</text>
<text x="56" y="1044.2" class="dg1-t dg1-t9">4.  All safety circuit wiring lands on YELLOW terminals on rail X5, used for no other purpose. Four spare yellow terminals (X5:021&#8211;024) are provided so a</text>
<text x="56" y="1056.8" class="dg1-t dg1-t9">     future E-stop can be looped into the chain properly rather than improvised in a junction box.</text>
<text x="56" y="1069.4" class="dg1-t dg1-t9">5.  The safety function is independent of the PLC. Verified at FAT with the PLC in program-stop mode (FAT test M-95). Single-channel fault detection</text>
<text x="56" y="1082.0" class="dg1-t dg1-t9">     verified by FAT tests M-93a and M-93b &#8212; the tests that actually prove the circuit is dual channel rather than two parallel single channels.</text>
<rect x="1072" y="930" width="469" height="158" rx="0" class="dg1-dev"/>
<line x1="1072" y1="964" x2="1541" y2="964" class="dg1-brd2"/>
<line x1="1072" y1="1004" x2="1541" y2="1004" class="dg1-brd2"/>
<line x1="1072" y1="1038" x2="1541" y2="1038" class="dg1-brd2"/>
<line x1="1372" y1="964" x2="1372" y2="1038" class="dg1-brd2"/>
<text x="1082" y="946" class="dg1-t dg1-t11 dg1-b">NORTHFIELD WATER TREATMENT PLANT</text>
<text x="1082" y="959" class="dg1-t dg1-t10">RAW WATER TRANSFER PUMP STATION &#8212; MCC-01</text>
<text x="1082" y="982" class="dg1-t dg1-t14 dg1-b">EMERGENCY STOP CIRCUIT</text>
<text x="1082" y="998" class="dg1-t dg1-t9">Safety-related control circuit</text>
<text x="1382" y="982" class="dg1-t dg1-t9">SHEET</text>
<text x="1382" y="998" class="dg1-t dg1-t11 dg1-b">1 of 1</text>
<text x="1082" y="1024" class="dg1-t dg1-t11 dg1-b">DRAWING No.  NFD-ELE-SCH-0040</text>
<text x="1382" y="1024" class="dg1-t dg1-t12 dg1-b">REV  1</text>
<text x="1082" y="1056" class="dg1-t dg1-t9 dg1-b dg1-prov">SELF-DIRECTED REFERENCE PROJECT &#8212; NOT A PRODUCTION DRAWING</text>
<text x="1082" y="1070" class="dg1-t dg1-t9">Illustrative only. Not for construction. See notes.</text>
</svg></div></div><p class="dwgnote">Dual channel, monitored, safety relay driving Safe Torque Off on both drives and dropping the DOL contactor coil circuit.</p></div>

    <div class="box b-haz">
      <span class="lbl">Say this in an interview</span>
      <p><strong>Safe Torque Off removes torque. It does not isolate.</strong> The drive output &mdash; and therefore the motor terminals &mdash; may still be at a hazardous potential after an E-stop is pressed. STO is not an isolation method, it does not replace the lockable local isolator at the motor, and it does not satisfy an isolation procedure for working on the machine. The E-stop is there so you can stop the plant quickly, not so you can put your hands in it.</p>
    </div>

    <h3>Why dual channel, and the test that proves it</h3>
    <p>A single-channel E-stop can be defeated by one welded contact or one shorted wire and nobody would know. Two independent channels, monitored by the safety relay for agreement and timing, mean a single fault is detected and the circuit goes to the safe state rather than failing silently.</p>
    <div class="box b-cau">
      <span class="lbl">FAT test M-93 &mdash; the one that gets skipped</span>
      <p>Anyone can press an E-stop and watch the plant stop. <strong>Open one channel only</strong> and confirm the relay detects the discrepancy, goes to the safe state, and will not reset until the fault is cleared. That is what distinguishes a dual-channel safety circuit from two single-channel circuits in parallel.</p>
    </div>

    <p><strong>Monitored manual reset</strong> means the relay checks the reset button's own behaviour: it acts on the <em>falling edge</em> (button released), so a reset button that is stuck pressed or shorted will not reset the circuit.</p>

    <div class="dwgwrap"><div class="dwghead"><b>Transfer Pump P-101 &mdash; VSD Power and Control</b><span class="num">NFD-ELE-SCH-0101 Rev 1</span></div><div class="dwgscroll"><div class="dwg"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1587 1122">

<style>
  .dg2-bg{fill:#ffffff}
  .dg2-brd{fill:none;stroke:#111;stroke-width:2}
  .dg2-brd2{fill:none;stroke:#111;stroke-width:1}
  .dg2-pw{fill:none;stroke:#111;stroke-width:2.2;stroke-linecap:square}
  .dg2-w{fill:none;stroke:#111;stroke-width:1.6;stroke-linecap:square}
  .dg2-wdc{fill:none;stroke:#1f4e9c;stroke-width:1.8;stroke-linecap:square}
  .dg2-wsaf{fill:none;stroke:#c9a227;stroke-width:2.4;stroke-linecap:square}
  .dg2-wana{fill:none;stroke:#7a3fa0;stroke-width:1.8;stroke-linecap:square}
  .dg2-wext{fill:none;stroke:#d97706;stroke-width:1.8;stroke-linecap:square}
  .dg2-wref{fill:none;stroke:#888;stroke-width:1.1;stroke-dasharray:4 3}
  .dg2-rail{fill:none;stroke:#1f4e9c;stroke-width:3;stroke-linecap:square}
  .dg2-sym{fill:none;stroke:#111;stroke-width:1.7}
  .dg2-dev{fill:#ffffff;stroke:#111;stroke-width:1.7}
  .dg2-devf{fill:#f2f4f7;stroke:#111;stroke-width:1.7}
  .dg2-saf{fill:#fdf6e0;stroke:#a98207;stroke-width:1.8}
  .dg2-plc{fill:#eef4fb;stroke:#111;stroke-width:1.7}
  .dg2-fld{fill:#f4fbf4;stroke:#111;stroke-width:1.7}
  .dg2-term{fill:#ffffff;stroke:#111;stroke-width:1.5}
  .dg2-termy{fill:#fdf0b8;stroke:#a98207;stroke-width:1.5}
  .dg2-terma{fill:#f3edfa;stroke:#7a3fa0;stroke-width:1.5}
  .dg2-t{font-family:"DejaVu Sans",Arial,Helvetica,sans-serif;fill:#111}
  .dg2-t8{font-size:8px}.dg2-t9{font-size:9px}.dg2-t10{font-size:10px}.dg2-t11{font-size:11px}
  .dg2-t12{font-size:12px}.dg2-t14{font-size:14px}.dg2-t18{font-size:18px}
  .dg2-b{font-weight:700}.dg2-mid{text-anchor:middle}.dg2-end{text-anchor:end}
  .dg2-prov{fill:#b03a2e;font-weight:700}
  .dg2-note{fill:#7a4b00}
  .dg2-grn{fill:#1a7a3c}
  .dg2-blu{fill:#1f4e9c}
  .dg2-amb{fill:#8a6d00}
  .dg2-pur{fill:#7a3fa0}
</style>

<rect class="dg2-bg" x="0" y="0" width="1587" height="1122"/>
<rect class="dg2-brd" x="18" y="18" width="1551" height="1086"/>
<rect class="dg2-brd2" x="30" y="30" width="1527" height="1062"/>
<text x="125.4375" y="27" class="dg2-t dg2-t10 dg2-b dg2-mid">A</text>
<text x="125.4375" y="1103" class="dg2-t dg2-t10 dg2-b dg2-mid">A</text>
<text x="316.3125" y="27" class="dg2-t dg2-t10 dg2-b dg2-mid">B</text>
<text x="316.3125" y="1103" class="dg2-t dg2-t10 dg2-b dg2-mid">B</text>
<text x="507.1875" y="27" class="dg2-t dg2-t10 dg2-b dg2-mid">C</text>
<text x="507.1875" y="1103" class="dg2-t dg2-t10 dg2-b dg2-mid">C</text>
<text x="698.0625" y="27" class="dg2-t dg2-t10 dg2-b dg2-mid">D</text>
<text x="698.0625" y="1103" class="dg2-t dg2-t10 dg2-b dg2-mid">D</text>
<text x="888.9375" y="27" class="dg2-t dg2-t10 dg2-b dg2-mid">E</text>
<text x="888.9375" y="1103" class="dg2-t dg2-t10 dg2-b dg2-mid">E</text>
<text x="1079.8125" y="27" class="dg2-t dg2-t10 dg2-b dg2-mid">F</text>
<text x="1079.8125" y="1103" class="dg2-t dg2-t10 dg2-b dg2-mid">F</text>
<text x="1270.6875" y="27" class="dg2-t dg2-t10 dg2-b dg2-mid">G</text>
<text x="1270.6875" y="1103" class="dg2-t dg2-t10 dg2-b dg2-mid">G</text>
<text x="1461.5625" y="27" class="dg2-t dg2-t10 dg2-b dg2-mid">H</text>
<text x="1461.5625" y="1103" class="dg2-t dg2-t10 dg2-b dg2-mid">H</text>
<text x="24" y="118.5" class="dg2-t dg2-t10 dg2-b dg2-mid">1</text>
<text x="1563" y="118.5" class="dg2-t dg2-t10 dg2-b dg2-mid">1</text>
<text x="24" y="295.5" class="dg2-t dg2-t10 dg2-b dg2-mid">2</text>
<text x="1563" y="295.5" class="dg2-t dg2-t10 dg2-b dg2-mid">2</text>
<text x="24" y="472.5" class="dg2-t dg2-t10 dg2-b dg2-mid">3</text>
<text x="1563" y="472.5" class="dg2-t dg2-t10 dg2-b dg2-mid">3</text>
<text x="24" y="649.5" class="dg2-t dg2-t10 dg2-b dg2-mid">4</text>
<text x="1563" y="649.5" class="dg2-t dg2-t10 dg2-b dg2-mid">4</text>
<text x="24" y="826.5" class="dg2-t dg2-t10 dg2-b dg2-mid">5</text>
<text x="1563" y="826.5" class="dg2-t dg2-t10 dg2-b dg2-mid">5</text>
<text x="24" y="1003.5" class="dg2-t dg2-t10 dg2-b dg2-mid">6</text>
<text x="1563" y="1003.5" class="dg2-t dg2-t10 dg2-b dg2-mid">6</text>
<text x="46" y="58" class="dg2-t dg2-t18 dg2-b">TRANSFER PUMP P-101 &#8212; VSD POWER AND CONTROL</text>
<text x="46" y="76" class="dg2-t dg2-t11">90 kW variable speed &#183; duty/assist with P-102 &#183; P-102 is identical, drawn on SCH-0111</text>
<rect x="46" y="100" width="250" height="640" rx="0" class="dg2-devf"/>
<text x="60" y="122" class="dg2-t dg2-t11 dg2-b">POWER (ref. SLD-0001)</text>
<line x1="120" y1="140" x2="120" y2="170" class="dg2-pw"/>
<text x="134" y="152" class="dg2-t dg2-t9">From 800 A busbar</text>
<rect x="100" y="170" width="40" height="44" rx="0" class="dg2-dev"/>
<line x1="106" y1="206" x2="134" y2="176" class="dg2-sym"/>
<text x="148" y="186" class="dg2-t dg2-t10 dg2-b">Q11</text>
<text x="148" y="198" class="dg2-t dg2-t9">MCCB 250 A</text>
<text x="148" y="210" class="dg2-t dg2-t8">from drive manual</text>
<line x1="120" y1="214" x2="120" y2="246" class="dg2-pw"/>
<rect x="88" y="246" width="64" height="24" rx="0" class="dg2-dev"/>
<text x="120" y="262" class="dg2-t dg2-t9 dg2-mid">REACTOR</text>
<text x="160" y="258" class="dg2-t dg2-t8">3 %, provisional</text>
<line x1="120" y1="270" x2="120" y2="300" class="dg2-pw"/>
<rect x="74" y="300" width="92" height="90" rx="0" class="dg2-plc"/>
<text x="120" y="322" class="dg2-t dg2-t12 dg2-b dg2-mid">VSD-101</text>
<text x="120" y="338" class="dg2-t dg2-t10 dg2-b dg2-mid">90 kW</text>
<text x="120" y="356" class="dg2-t dg2-t9 dg2-mid">FC202 AQUA</text>
<path d="M 98 376 q 7 -14 14 0 q 7 14 14 0" class="dg2-sym"/>
<line x1="120" y1="390" x2="120" y2="420" class="dg2-pw"/>
<rect x="102" y="420" width="36" height="14" rx="0" class="dg2-devf"/>
<text x="146" y="431" class="dg2-t dg2-t8">EMC gland 360&#176;</text>
<text x="146" y="442" class="dg2-t dg2-t8">screen both ends</text>
<line x1="120" y1="434" x2="120" y2="480" class="dg2-pw"/>
<text x="108" y="456" class="dg2-t dg2-t9 dg2-b dg2-end">C-0101</text>
<text x="108" y="468" class="dg2-t dg2-t8 dg2-end">3C+E 95 mm&#178;</text>
<line x1="111" y1="496" x2="129" y2="490" class="dg2-sym"/>
<circle cx="111" cy="496" r="2.5" fill="#111"/>
<text x="138" y="494" class="dg2-t dg2-t8">Local isolator</text>
<text x="138" y="505" class="dg2-t dg2-t8">(field)</text>
<line x1="120" y1="496" x2="120" y2="530" class="dg2-pw"/>
<circle cx="120" cy="552" r="20" class="dg2-dev"/>
<text x="120" y="558" class="dg2-t dg2-t14 dg2-b dg2-mid">M</text>
<text x="120" y="594" class="dg2-t dg2-t11 dg2-b dg2-mid">P-101</text>
<text x="120" y="608" class="dg2-t dg2-t9 dg2-mid">90 kW &#183; ~160 A</text>
<text x="120" y="626" class="dg2-t dg2-t9 dg2-mid">PTC thermistors</text>
<line x1="140" y1="552" x2="180" y2="552" class="dg2-w"/>
<line x1="180" y1="552" x2="180" y2="660" class="dg2-w"/>
<rect x="140" y="660" width="110" height="40" rx="0" class="dg2-dev"/>
<text x="195" y="678" class="dg2-t dg2-t10 dg2-b dg2-mid">KT101</text>
<text x="195" y="692" class="dg2-t dg2-t8 dg2-mid">thermistor relay</text>
<text x="60" y="722" class="dg2-t dg2-t8">KT101 measures actual winding temperature.</text>
<text x="60" y="734" class="dg2-t dg2-t8 dg2-b">The drive's thermal model only infers it.</text>
<line x1="340" y1="150" x2="1430" y2="150" class="dg2-wdc"/>
<text x="1436" y="154" class="dg2-t dg2-t9 dg2-b dg2-blu">+24 V</text>
<line x1="340" y1="560" x2="1430" y2="560" class="dg2-wdc"/>
<text x="1436" y="564" class="dg2-t dg2-t9 dg2-b dg2-blu">0 V</text>
<text x="340" y="128" class="dg2-t dg2-t11 dg2-b">CONTROL &#8212; 24 V DC (ECP2 / ECP3)</text>
<text x="390" y="140" class="dg2-t dg2-t10 dg2-b dg2-mid">01</text>
<text x="390" y="576" class="dg2-t dg2-t9 dg2-b dg2-mid">01</text>
<line x1="390" y1="150" x2="390" y2="250" class="dg2-wdc"/>
<text x="390" y="236" class="dg2-t dg2-t8 dg2-b dg2-mid dg2-blu">L / O / R</text>
<line x1="390" y1="250" x2="390" y2="258" class="dg2-wdc"/>
<line x1="390" y1="282" x2="390" y2="290" class="dg2-wdc"/>
<line x1="380" y1="258" x2="400" y2="258" class="dg2-sym"/>
<line x1="380" y1="282" x2="400" y2="282" class="dg2-sym"/>
<line x1="390" y1="290" x2="390" y2="332" class="dg2-wdc"/>
<rect x="371" y="332" width="38" height="18" rx="0" class="dg2-term"/>
<text x="390" y="345" class="dg2-t dg2-t8 dg2-mid">005</text>
<line x1="390" y1="350" x2="390" y2="392" class="dg2-wdc"/>
<rect x="346" y="392" width="88" height="86" rx="0" class="dg2-fld"/>
<text x="390" y="412" class="dg2-t dg2-t9 dg2-b dg2-mid">S101-LOR</text>
<text x="390" y="426" class="dg2-t dg2-t8 dg2-mid">LOCAL</text>
<line x1="354" y1="436" x2="426" y2="436" class="dg2-brd2"/>
<text x="390" y="452" class="dg2-t dg2-t8 dg2-b dg2-mid">X3:005</text>
<text x="390" y="466" class="dg2-t dg2-t8 dg2-mid">&#8594; PLC DI-03</text>
<line x1="390" y1="478" x2="390" y2="560" class="dg2-wdc"/>
<text x="470" y="140" class="dg2-t dg2-t10 dg2-b dg2-mid">02</text>
<text x="470" y="576" class="dg2-t dg2-t9 dg2-b dg2-mid">02</text>
<line x1="470" y1="150" x2="470" y2="250" class="dg2-wdc"/>
<text x="470" y="236" class="dg2-t dg2-t8 dg2-b dg2-mid dg2-blu">L / O / R</text>
<line x1="470" y1="250" x2="470" y2="258" class="dg2-wdc"/>
<line x1="470" y1="282" x2="470" y2="290" class="dg2-wdc"/>
<line x1="460" y1="258" x2="480" y2="258" class="dg2-sym"/>
<line x1="460" y1="282" x2="480" y2="282" class="dg2-sym"/>
<line x1="470" y1="290" x2="470" y2="332" class="dg2-wdc"/>
<rect x="451" y="332" width="38" height="18" rx="0" class="dg2-term"/>
<text x="470" y="345" class="dg2-t dg2-t8 dg2-mid">006</text>
<line x1="470" y1="350" x2="470" y2="392" class="dg2-wdc"/>
<rect x="426" y="392" width="88" height="86" rx="0" class="dg2-fld"/>
<text x="470" y="412" class="dg2-t dg2-t9 dg2-b dg2-mid">S101-LOR</text>
<text x="470" y="426" class="dg2-t dg2-t8 dg2-mid">REMOTE</text>
<line x1="434" y1="436" x2="506" y2="436" class="dg2-brd2"/>
<text x="470" y="452" class="dg2-t dg2-t8 dg2-b dg2-mid">X3:006</text>
<text x="470" y="466" class="dg2-t dg2-t8 dg2-mid">&#8594; PLC DI-04</text>
<line x1="470" y1="478" x2="470" y2="560" class="dg2-wdc"/>
<text x="560" y="140" class="dg2-t dg2-t10 dg2-b dg2-mid">03</text>
<text x="560" y="576" class="dg2-t dg2-t9 dg2-b dg2-mid">03</text>
<line x1="560" y1="150" x2="560" y2="250" class="dg2-wdc"/>
<text x="560" y="236" class="dg2-t dg2-t8 dg2-b dg2-mid dg2-blu">PERMISSIVE</text>
<line x1="560" y1="250" x2="560" y2="258" class="dg2-wdc"/>
<line x1="560" y1="282" x2="560" y2="290" class="dg2-wdc"/>
<line x1="550" y1="258" x2="570" y2="258" class="dg2-sym"/>
<line x1="550" y1="282" x2="570" y2="282" class="dg2-sym"/>
<line x1="550" y1="285" x2="570" y2="255" class="dg2-sym"/>
<line x1="560" y1="290" x2="560" y2="332" class="dg2-wdc"/>
<rect x="541" y="332" width="38" height="18" rx="0" class="dg2-term"/>
<text x="560" y="345" class="dg2-t dg2-t8 dg2-mid">013</text>
<line x1="560" y1="350" x2="560" y2="392" class="dg2-wdc"/>
<rect x="516" y="392" width="88" height="86" rx="0" class="dg2-fld"/>
<text x="560" y="412" class="dg2-t dg2-t9 dg2-b dg2-mid">KT101</text>
<text x="560" y="426" class="dg2-t dg2-t8 dg2-mid">thermistor</text>
<line x1="524" y1="436" x2="596" y2="436" class="dg2-brd2"/>
<text x="560" y="452" class="dg2-t dg2-t8 dg2-b dg2-mid">X3:013/14</text>
<text x="560" y="466" class="dg2-t dg2-t8 dg2-mid">NC &#8212; fail-safe</text>
<line x1="560" y1="478" x2="560" y2="560" class="dg2-wdc"/>
<text x="650" y="140" class="dg2-t dg2-t10 dg2-b dg2-mid">04</text>
<text x="650" y="576" class="dg2-t dg2-t9 dg2-b dg2-mid">04</text>
<line x1="650" y1="150" x2="650" y2="250" class="dg2-wdc"/>
<text x="650" y="236" class="dg2-t dg2-t8 dg2-b dg2-mid dg2-blu">PERMISSIVE</text>
<line x1="650" y1="250" x2="650" y2="258" class="dg2-wdc"/>
<line x1="650" y1="282" x2="650" y2="290" class="dg2-wdc"/>
<line x1="640" y1="258" x2="660" y2="258" class="dg2-sym"/>
<line x1="640" y1="282" x2="660" y2="282" class="dg2-sym"/>
<line x1="640" y1="285" x2="660" y2="255" class="dg2-sym"/>
<line x1="650" y1="290" x2="650" y2="332" class="dg2-wdc"/>
<rect x="631" y="332" width="38" height="18" rx="0" class="dg2-term"/>
<text x="650" y="345" class="dg2-t dg2-t8 dg2-mid">015</text>
<line x1="650" y1="350" x2="650" y2="392" class="dg2-wdc"/>
<rect x="606" y="392" width="88" height="86" rx="0" class="dg2-fld"/>
<text x="650" y="412" class="dg2-t dg2-t9 dg2-b dg2-mid">B101-SEAL</text>
<text x="650" y="426" class="dg2-t dg2-t8 dg2-mid">seal water</text>
<line x1="614" y1="436" x2="686" y2="436" class="dg2-brd2"/>
<text x="650" y="452" class="dg2-t dg2-t8 dg2-b dg2-mid">X3:015/16</text>
<text x="650" y="466" class="dg2-t dg2-t8 dg2-mid">NC &#8212; bypass timer</text>
<line x1="650" y1="478" x2="650" y2="560" class="dg2-wdc"/>
<text x="740" y="140" class="dg2-t dg2-t10 dg2-b dg2-mid">05</text>
<text x="740" y="576" class="dg2-t dg2-t9 dg2-b dg2-mid">05</text>
<line x1="740" y1="150" x2="740" y2="250" class="dg2-wdc"/>
<text x="740" y="236" class="dg2-t dg2-t8 dg2-b dg2-mid dg2-blu">TRIP</text>
<line x1="740" y1="250" x2="740" y2="258" class="dg2-wsaf"/>
<line x1="740" y1="282" x2="740" y2="290" class="dg2-wsaf"/>
<line x1="730" y1="258" x2="750" y2="258" class="dg2-sym"/>
<line x1="730" y1="282" x2="750" y2="282" class="dg2-sym"/>
<line x1="730" y1="285" x2="750" y2="255" class="dg2-sym"/>
<line x1="740" y1="290" x2="740" y2="332" class="dg2-wdc"/>
<rect x="721" y="332" width="38" height="18" rx="0" class="dg2-term"/>
<text x="740" y="345" class="dg2-t dg2-t8 dg2-mid">021</text>
<line x1="740" y1="350" x2="740" y2="392" class="dg2-wdc"/>
<rect x="696" y="392" width="88" height="86" rx="0" class="dg2-fld"/>
<text x="740" y="412" class="dg2-t dg2-t9 dg2-b dg2-mid">LSLL-101</text>
<text x="740" y="426" class="dg2-t dg2-t8 dg2-mid">low-low float</text>
<line x1="704" y1="436" x2="776" y2="436" class="dg2-brd2"/>
<text x="740" y="452" class="dg2-t dg2-t8 dg2-b dg2-mid">X3:021/22</text>
<text x="740" y="466" class="dg2-t dg2-t8 dg2-mid">HARDWIRED to drive</text>
<line x1="740" y1="478" x2="740" y2="560" class="dg2-wdc"/>
<text x="840" y="140" class="dg2-t dg2-t10 dg2-b dg2-mid">06</text>
<text x="840" y="576" class="dg2-t dg2-t9 dg2-b dg2-mid">06</text>
<line x1="840" y1="150" x2="840" y2="250" class="dg2-wdc"/>
<text x="840" y="236" class="dg2-t dg2-t8 dg2-b dg2-mid dg2-blu">START</text>
<line x1="840" y1="250" x2="840" y2="258" class="dg2-wdc"/>
<line x1="840" y1="282" x2="840" y2="290" class="dg2-wdc"/>
<line x1="830" y1="258" x2="850" y2="258" class="dg2-sym"/>
<line x1="830" y1="282" x2="850" y2="282" class="dg2-sym"/>
<line x1="840" y1="290" x2="840" y2="332" class="dg2-wdc"/>
<rect x="821" y="332" width="38" height="18" rx="0" class="dg2-term"/>
<text x="840" y="345" class="dg2-t dg2-t8 dg2-mid">001</text>
<line x1="840" y1="350" x2="840" y2="392" class="dg2-wdc"/>
<rect x="796" y="392" width="88" height="86" rx="0" class="dg2-fld"/>
<text x="840" y="412" class="dg2-t dg2-t9 dg2-b dg2-mid">S101-STR</text>
<text x="840" y="426" class="dg2-t dg2-t8 dg2-mid">MCC / LCS</text>
<line x1="804" y1="436" x2="876" y2="436" class="dg2-brd2"/>
<text x="840" y="452" class="dg2-t dg2-t8 dg2-b dg2-mid">X3:001/02</text>
<text x="840" y="466" class="dg2-t dg2-t8 dg2-mid">NO</text>
<line x1="840" y1="478" x2="840" y2="560" class="dg2-wdc"/>
<text x="930" y="140" class="dg2-t dg2-t10 dg2-b dg2-mid">07</text>
<text x="930" y="576" class="dg2-t dg2-t9 dg2-b dg2-mid">07</text>
<line x1="930" y1="150" x2="930" y2="250" class="dg2-wdc"/>
<text x="930" y="236" class="dg2-t dg2-t8 dg2-b dg2-mid dg2-blu">STOP</text>
<line x1="930" y1="250" x2="930" y2="258" class="dg2-wdc"/>
<line x1="930" y1="282" x2="930" y2="290" class="dg2-wdc"/>
<line x1="920" y1="258" x2="940" y2="258" class="dg2-sym"/>
<line x1="920" y1="282" x2="940" y2="282" class="dg2-sym"/>
<line x1="920" y1="285" x2="940" y2="255" class="dg2-sym"/>
<line x1="930" y1="290" x2="930" y2="332" class="dg2-wdc"/>
<rect x="911" y="332" width="38" height="18" rx="0" class="dg2-term"/>
<text x="930" y="345" class="dg2-t dg2-t8 dg2-mid">003</text>
<line x1="930" y1="350" x2="930" y2="392" class="dg2-wdc"/>
<rect x="886" y="392" width="88" height="86" rx="0" class="dg2-fld"/>
<text x="930" y="412" class="dg2-t dg2-t9 dg2-b dg2-mid">S101-STP</text>
<text x="930" y="426" class="dg2-t dg2-t8 dg2-mid">MCC / LCS</text>
<line x1="894" y1="436" x2="966" y2="436" class="dg2-brd2"/>
<text x="930" y="452" class="dg2-t dg2-t8 dg2-b dg2-mid">X3:003/04</text>
<text x="930" y="466" class="dg2-t dg2-t8 dg2-mid">NC &#8212; fail-safe</text>
<line x1="930" y1="478" x2="930" y2="560" class="dg2-wdc"/>
<text x="1030" y="140" class="dg2-t dg2-t10 dg2-b dg2-mid">08</text>
<text x="1030" y="576" class="dg2-t dg2-t9 dg2-b dg2-mid">08</text>
<line x1="1030" y1="150" x2="1030" y2="250" class="dg2-wdc"/>
<text x="1030" y="236" class="dg2-t dg2-t8 dg2-b dg2-mid dg2-blu">COMMAND</text>
<rect x="1004.0" y="250" width="52" height="30" rx="0" class="dg2-dev"/>
<text x="1030" y="266" class="dg2-t dg2-t10 dg2-b dg2-mid">KA101</text>
<line x1="1030" y1="280" x2="1030" y2="290" class="dg2-wdc"/>
<line x1="1030" y1="290" x2="1030" y2="332" class="dg2-wdc"/>
<rect x="1011" y="332" width="38" height="18" rx="0" class="dg2-term"/>
<text x="1030" y="345" class="dg2-t dg2-t8 dg2-mid">019</text>
<line x1="1030" y1="350" x2="1030" y2="392" class="dg2-wdc"/>
<rect x="986" y="392" width="88" height="86" rx="0" class="dg2-fld"/>
<text x="1030" y="412" class="dg2-t dg2-t9 dg2-b dg2-mid">KA101</text>
<text x="1030" y="426" class="dg2-t dg2-t8 dg2-mid">run relay</text>
<line x1="994" y1="436" x2="1066" y2="436" class="dg2-brd2"/>
<text x="1030" y="452" class="dg2-t dg2-t8 dg2-b dg2-mid">X3:019</text>
<text x="1030" y="466" class="dg2-t dg2-t8 dg2-mid">&#8594; VSD term 18</text>
<line x1="1030" y1="478" x2="1030" y2="560" class="dg2-wdc"/>
<text x="1130" y="140" class="dg2-t dg2-t10 dg2-b dg2-mid">09</text>
<text x="1130" y="576" class="dg2-t dg2-t9 dg2-b dg2-mid">09</text>
<line x1="1130" y1="150" x2="1130" y2="250" class="dg2-wdc"/>
<text x="1130" y="236" class="dg2-t dg2-t8 dg2-b dg2-mid dg2-blu">FEEDBACK</text>
<line x1="1130" y1="250" x2="1130" y2="258" class="dg2-wdc"/>
<line x1="1130" y1="282" x2="1130" y2="290" class="dg2-wdc"/>
<line x1="1120" y1="258" x2="1140" y2="258" class="dg2-sym"/>
<line x1="1120" y1="282" x2="1140" y2="282" class="dg2-sym"/>
<line x1="1130" y1="290" x2="1130" y2="332" class="dg2-wdc"/>
<rect x="1111" y="332" width="38" height="18" rx="0" class="dg2-term"/>
<text x="1130" y="345" class="dg2-t dg2-t8 dg2-mid">018</text>
<line x1="1130" y1="350" x2="1130" y2="392" class="dg2-wdc"/>
<rect x="1086" y="392" width="88" height="86" rx="0" class="dg2-fld"/>
<text x="1130" y="412" class="dg2-t dg2-t9 dg2-b dg2-mid">VSD-101</text>
<text x="1130" y="426" class="dg2-t dg2-t8 dg2-mid">running</text>
<line x1="1094" y1="436" x2="1166" y2="436" class="dg2-brd2"/>
<text x="1130" y="452" class="dg2-t dg2-t8 dg2-b dg2-mid">X3:018</text>
<text x="1130" y="466" class="dg2-t dg2-t8 dg2-mid">&#8594; PLC DI-02</text>
<line x1="1130" y1="478" x2="1130" y2="560" class="dg2-wdc"/>
<text x="1230" y="140" class="dg2-t dg2-t10 dg2-b dg2-mid">10</text>
<text x="1230" y="576" class="dg2-t dg2-t9 dg2-b dg2-mid">10</text>
<line x1="1230" y1="150" x2="1230" y2="250" class="dg2-wdc"/>
<text x="1230" y="236" class="dg2-t dg2-t8 dg2-b dg2-mid dg2-blu">FEEDBACK</text>
<line x1="1230" y1="250" x2="1230" y2="258" class="dg2-wdc"/>
<line x1="1230" y1="282" x2="1230" y2="290" class="dg2-wdc"/>
<line x1="1220" y1="258" x2="1240" y2="258" class="dg2-sym"/>
<line x1="1220" y1="282" x2="1240" y2="282" class="dg2-sym"/>
<line x1="1220" y1="285" x2="1240" y2="255" class="dg2-sym"/>
<line x1="1230" y1="290" x2="1230" y2="332" class="dg2-wdc"/>
<rect x="1211" y="332" width="38" height="18" rx="0" class="dg2-term"/>
<text x="1230" y="345" class="dg2-t dg2-t8 dg2-mid">017</text>
<line x1="1230" y1="350" x2="1230" y2="392" class="dg2-wdc"/>
<rect x="1186" y="392" width="88" height="86" rx="0" class="dg2-fld"/>
<text x="1230" y="412" class="dg2-t dg2-t9 dg2-b dg2-mid">VSD-101</text>
<text x="1230" y="426" class="dg2-t dg2-t8 dg2-mid">healthy</text>
<line x1="1194" y1="436" x2="1266" y2="436" class="dg2-brd2"/>
<text x="1230" y="452" class="dg2-t dg2-t8 dg2-b dg2-mid">X3:017</text>
<text x="1230" y="466" class="dg2-t dg2-t8 dg2-mid">NC &#8594; PLC DI-01</text>
<line x1="1230" y1="478" x2="1230" y2="560" class="dg2-wdc"/>
<text x="1330" y="140" class="dg2-t dg2-t10 dg2-b dg2-mid">11</text>
<text x="1330" y="576" class="dg2-t dg2-t9 dg2-b dg2-mid">11</text>
<line x1="1330" y1="150" x2="1330" y2="250" class="dg2-wdc"/>
<text x="1330" y="236" class="dg2-t dg2-t8 dg2-b dg2-mid dg2-blu">SPEED</text>
<rect x="1300" y="250" width="60" height="30" rx="0" class="dg2-terma"/>
<text x="1330" y="270" class="dg2-t dg2-t8 dg2-mid">4&#8211;20 mA</text>
<line x1="1330" y1="280" x2="1330" y2="290" class="dg2-wana"/>
<line x1="1330" y1="290" x2="1330" y2="332" class="dg2-wdc"/>
<rect x="1311" y="332" width="38" height="18" rx="0" class="dg2-terma"/>
<text x="1330" y="345" class="dg2-t dg2-t8 dg2-mid">031</text>
<line x1="1330" y1="350" x2="1330" y2="392" class="dg2-wdc"/>
<rect x="1286" y="392" width="88" height="86" rx="0" class="dg2-fld"/>
<text x="1330" y="412" class="dg2-t dg2-t9 dg2-b dg2-mid">PLC AO-00</text>
<text x="1330" y="426" class="dg2-t dg2-t8 dg2-mid">4&#8211;20 mA</text>
<line x1="1294" y1="436" x2="1366" y2="436" class="dg2-brd2"/>
<text x="1330" y="452" class="dg2-t dg2-t8 dg2-b dg2-mid">X4:031/32</text>
<text x="1330" y="466" class="dg2-t dg2-t8 dg2-mid">&#8594; VSD term 53/55</text>
<line x1="1330" y1="478" x2="1330" y2="560" class="dg2-wdc"/>
<rect x="340" y="600" width="1090" height="200" rx="0" class="dg2-devf"/>
<text x="352" y="622" class="dg2-t dg2-t11 dg2-b">INPUT &#8594; LOGIC &#8594; OUTPUT &#8594; FEEDBACK &#8594; FAILURE</text>
<text x="352" y="644" class="dg2-t dg2-t9 dg2-b dg2-blu">INPUT</text>
<text x="424" y="644" class="dg2-t dg2-t9">Start command (SCADA in Remote, pushbutton in Local); wet well level LIT-101; discharge flow FIT-101; valve position ZSO-101; seal flow; low-low</text>
<text x="424" y="655.5" class="dg2-t dg2-t9">float; thermistor relay; drive healthy; E-stop healthy; feeder available; selector position.</text>
<text x="352" y="671.0" class="dg2-t dg2-t9 dg2-b dg2-blu">LOGIC</text>
<text x="424" y="671.0" class="dg2-t dg2-t9">If ALL permissives true AND start command present AND (this pump is duty OR assist is called) THEN energise run command. Speed from PID on discharge</text>
<text x="424" y="682.5" class="dg2-t dg2-t9">flow against SCADA setpoint, clamped between min and max. Duty rotation on run hours.</text>
<text x="352" y="698.0" class="dg2-t dg2-t9 dg2-b dg2-blu">OUTPUT</text>
<text x="424" y="698.0" class="dg2-t dg2-t9">PLC DO &#8594; KA101 &#8594; hardwired run command to VSD-101 term 18. PLC AO 4&#8211;20 mA &#8594; speed reference. Hardwired dry-run trip &#8594;</text>
<text x="424" y="709.5" class="dg2-t dg2-t9">drive external fault. Safety relay &#8594; STO.</text>
<text x="352" y="725.0" class="dg2-t dg2-t9 dg2-b dg2-blu">FEEDBACK</text>
<text x="424" y="725.0" class="dg2-t dg2-t9">Drive running and drive healthy hardwired; speed, current, power, fault codes and run hours over EtherNet/IP; running lamp at MCC and LCS; FIT-101</text>
<text x="424" y="736.5" class="dg2-t dg2-t9">confirms the pump is actually moving water.</text>
<text x="352" y="752.0" class="dg2-t dg2-t9 dg2-b dg2-blu">FAILURE</text>
<text x="424" y="752.0" class="dg2-t dg2-t9">Drive trip &#8594; healthy DI drops, run command removed, standby called after delay. Motor over-temperature &#8594; KT101 opens, latched alarm.</text>
<text x="424" y="763.5" class="dg2-t dg2-t9">Dry-run &#8594; hardwired float trips the drive DIRECTLY, independent of the PLC. Broken 4&#8211;20 mA &#8594; drive detects live-zero loss and holds</text>
<text x="424" y="775.0" class="dg2-t dg2-t9">last speed with an alarm. Network failure &#8594; hardwired run/stop and speed reference still work.</text>
<rect x="46" y="880" width="1000" height="136" rx="0" class="dg2-devf"/>
<text x="56" y="898" class="dg2-t dg2-t12 dg2-b">NOTES</text>
<text x="56" y="914.0" class="dg2-t dg2-t9 dg2-prov dg2-b">1.  LOCAL MODE ENFORCES EVERY PERMISSIVE AND EVERY TRIP. Local changes who gives the command, not what protects the machine. A Local mode that</text>
<text x="56" y="926.6" class="dg2-t dg2-t9 dg2-prov dg2-b">     drops the dry-run and thermistor trips is how a 90 kW pump is destroyed by someone who reasonably assumed it was protected.</text>
<text x="56" y="939.2" class="dg2-t dg2-t9 dg2-prov dg2-b">2.  The low-low float (path 05) is HARDWIRED into the drive's external fault input as well as being read by the PLC. Asset protection worth tens of thousands</text>
<text x="56" y="951.8" class="dg2-t dg2-t9 dg2-prov dg2-b">     of dollars must not depend solely on software that can be forced during commissioning. Verified at FAT with the PLC in program-stop (test I-67).</text>
<text x="56" y="964.4" class="dg2-t dg2-t9">3.  Critical inputs (drive healthy, thermistor, stop, seal water) are wired NORMALLY CLOSED so a broken wire reads as a fault, not as healthy.</text>
<text x="56" y="977.0" class="dg2-t dg2-t9">4.  Both selector positions are read as separate digital inputs so the PLC can distinguish Local, Remote and Off &#8212; and detect a selector fault if both read true.</text>
<text x="56" y="989.6" class="dg2-t dg2-t9">5.  The speed reference is hardwired 4&#8211;20 mA with monitoring over EtherNet/IP. A network fault must not leave a duty pump at an unknown speed. Trade-off:</text>
<text x="56" y="1002.2" class="dg2-t dg2-t9">     all-comms is cheaper and gives richer diagnostics. This is a client standards question, not an absolute &#8212; see design basis 1.8.</text>
<text x="56" y="1014.8" class="dg2-t dg2-t9">6.  Feeder breaker Q11 is selected from the DRIVE MANUAL, not from motor FLC. It protects the cable and the drive input, not the motor.</text>
<rect x="1072" y="930" width="469" height="158" rx="0" class="dg2-dev"/>
<line x1="1072" y1="964" x2="1541" y2="964" class="dg2-brd2"/>
<line x1="1072" y1="1004" x2="1541" y2="1004" class="dg2-brd2"/>
<line x1="1072" y1="1038" x2="1541" y2="1038" class="dg2-brd2"/>
<line x1="1372" y1="964" x2="1372" y2="1038" class="dg2-brd2"/>
<text x="1082" y="946" class="dg2-t dg2-t11 dg2-b">NORTHFIELD WATER TREATMENT PLANT</text>
<text x="1082" y="959" class="dg2-t dg2-t10">RAW WATER TRANSFER PUMP STATION &#8212; MCC-01</text>
<text x="1082" y="982" class="dg2-t dg2-t14 dg2-b">P-101 VSD POWER AND CONTROL</text>
<text x="1082" y="998" class="dg2-t dg2-t9">Transfer pump 1 &#183; 90 kW &#183; P-102 identical on SCH-0111</text>
<text x="1382" y="982" class="dg2-t dg2-t9">SHEET</text>
<text x="1382" y="998" class="dg2-t dg2-t11 dg2-b">1 of 2</text>
<text x="1082" y="1024" class="dg2-t dg2-t11 dg2-b">DRAWING No.  NFD-ELE-SCH-0101</text>
<text x="1382" y="1024" class="dg2-t dg2-t12 dg2-b">REV  1</text>
<text x="1082" y="1056" class="dg2-t dg2-t9 dg2-b dg2-prov">SELF-DIRECTED REFERENCE PROJECT &#8212; NOT A PRODUCTION DRAWING</text>
<text x="1082" y="1070" class="dg2-t dg2-t9">Illustrative only. Not for construction. See notes.</text>
</svg></div></div><p class="dwgnote">Power column on the left, control ladder with eleven numbered current paths on the right, and the INPUT &rarr; LOGIC &rarr; OUTPUT &rarr; FEEDBACK &rarr; FAILURE analysis below.</p></div>

    <h3>The two design decisions to be able to defend</h3>

    <h4>Local mode enforces every permissive</h4>
    <p>The drafter's first revision had Local mode bypassing the dry-run and seal-water permissives &mdash; drawn that way because &ldquo;that's how the last one was&rdquo;. It was reversed, and the reason recorded so the next person doesn't reverse it back.</p>
    <div class="box b-ok">
      <span class="lbl">The principle</span>
      <p><strong>Local changes who gives the command, not what protects the machine.</strong> A Local mode that drops the dry-run and thermistor trips is how a 90&nbsp;kW pump gets destroyed by a fitter who reasonably assumed it was protected. If a genuine bypass is required for testing, it must be a deliberate function &mdash; key-switched, alarmed, time-limited, and specified by the client.</p>
    </div>

    <h4>Dry-run protection is hardwired as well as monitored</h4>
    <p>Three ways this could be implemented:</p>
    <ol>
      <li>PLC reads the level transmitter and stops the pump. <em>Fails if the transmitter drifts, the PLC is in program-stop, or someone forces the tag during commissioning.</em></li>
      <li>An independent float read by the PLC. <em>Better &mdash; independent sensor &mdash; but still depends on the PLC.</em></li>
      <li><strong>An independent float hardwired into the drive's external-fault input, and also read by the PLC for alarming.</strong> <em>Protects the asset even with the PLC stopped, and still tells SCADA what happened.</em></li>
    </ol>
    <p>Option 3 is what is drawn. Cost: one extra float, one pair, one drive input. <strong>Protection that matters shouldn't depend solely on software that someone can force.</strong></p>

    <h3>Small details that mark experience</h3>
    <div class="tw"><table>
      <thead><tr><th>Detail</th><th>Why</th></tr></thead>
      <tbody>
        <tr><td>Critical inputs wired <strong>normally closed</strong></td><td>A broken wire reads as a fault, not as healthy. Fail-safe by wiring, not by programming.</td></tr>
        <tr><td><strong>Two</strong> selector inputs, not one</td><td>One input can only tell you two things and cannot tell you it's broken. Two inputs distinguish Local, Remote and Off &mdash; and if both read true, that's a selector fault and an alarm.</td></tr>
        <tr><td>Read back the <strong>contactor auxiliary</strong>, not the PLC output</td><td>The DO echo only tells you the PLC issued a command. The aux contact tells you the contactor actually moved &mdash; which is how you detect a welded contactor or a blown coil.</td></tr>
        <tr><td>Orange conductors (AS 60204.1)</td><td>A conductor that stays live when the board's own isolator is opened. Someone who has isolated the board and opened the door must not assume every wire is dead.</td></tr>
        <tr><td>Hardwired 4&ndash;20&nbsp;mA speed reference</td><td>A network fault must not leave a duty pump at an unknown speed. The counter-argument is real: all-comms is cheaper with richer diagnostics. It is a client standards question, not an absolute.</td></tr>
      </tbody>
    </table></div>

    <div class="dwgwrap"><div class="dwghead"><b>Control Power Distribution &mdash; 240 V AC and 24 V DC</b><span class="num">NFD-ELE-SCH-0030 Rev 1</span></div><div class="dwgscroll"><div class="dwg"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1587 1122">

<style>
  .dg3-bg{fill:#ffffff}
  .dg3-brd{fill:none;stroke:#111;stroke-width:2}
  .dg3-brd2{fill:none;stroke:#111;stroke-width:1}
  .dg3-pw{fill:none;stroke:#111;stroke-width:2.2;stroke-linecap:square}
  .dg3-w{fill:none;stroke:#111;stroke-width:1.6;stroke-linecap:square}
  .dg3-wdc{fill:none;stroke:#1f4e9c;stroke-width:1.8;stroke-linecap:square}
  .dg3-wsaf{fill:none;stroke:#c9a227;stroke-width:2.4;stroke-linecap:square}
  .dg3-wana{fill:none;stroke:#7a3fa0;stroke-width:1.8;stroke-linecap:square}
  .dg3-wext{fill:none;stroke:#d97706;stroke-width:1.8;stroke-linecap:square}
  .dg3-wref{fill:none;stroke:#888;stroke-width:1.1;stroke-dasharray:4 3}
  .dg3-rail{fill:none;stroke:#1f4e9c;stroke-width:3;stroke-linecap:square}
  .dg3-sym{fill:none;stroke:#111;stroke-width:1.7}
  .dg3-dev{fill:#ffffff;stroke:#111;stroke-width:1.7}
  .dg3-devf{fill:#f2f4f7;stroke:#111;stroke-width:1.7}
  .dg3-saf{fill:#fdf6e0;stroke:#a98207;stroke-width:1.8}
  .dg3-plc{fill:#eef4fb;stroke:#111;stroke-width:1.7}
  .dg3-fld{fill:#f4fbf4;stroke:#111;stroke-width:1.7}
  .dg3-term{fill:#ffffff;stroke:#111;stroke-width:1.5}
  .dg3-termy{fill:#fdf0b8;stroke:#a98207;stroke-width:1.5}
  .dg3-terma{fill:#f3edfa;stroke:#7a3fa0;stroke-width:1.5}
  .dg3-t{font-family:"DejaVu Sans",Arial,Helvetica,sans-serif;fill:#111}
  .dg3-t8{font-size:8px}.dg3-t9{font-size:9px}.dg3-t10{font-size:10px}.dg3-t11{font-size:11px}
  .dg3-t12{font-size:12px}.dg3-t14{font-size:14px}.dg3-t18{font-size:18px}
  .dg3-b{font-weight:700}.dg3-mid{text-anchor:middle}.dg3-end{text-anchor:end}
  .dg3-prov{fill:#b03a2e;font-weight:700}
  .dg3-note{fill:#7a4b00}
  .dg3-grn{fill:#1a7a3c}
  .dg3-blu{fill:#1f4e9c}
  .dg3-amb{fill:#8a6d00}
  .dg3-pur{fill:#7a3fa0}
</style>

<rect class="dg3-bg" x="0" y="0" width="1587" height="1122"/>
<rect class="dg3-brd" x="18" y="18" width="1551" height="1086"/>
<rect class="dg3-brd2" x="30" y="30" width="1527" height="1062"/>
<text x="125.4375" y="27" class="dg3-t dg3-t10 dg3-b dg3-mid">A</text>
<text x="125.4375" y="1103" class="dg3-t dg3-t10 dg3-b dg3-mid">A</text>
<text x="316.3125" y="27" class="dg3-t dg3-t10 dg3-b dg3-mid">B</text>
<text x="316.3125" y="1103" class="dg3-t dg3-t10 dg3-b dg3-mid">B</text>
<text x="507.1875" y="27" class="dg3-t dg3-t10 dg3-b dg3-mid">C</text>
<text x="507.1875" y="1103" class="dg3-t dg3-t10 dg3-b dg3-mid">C</text>
<text x="698.0625" y="27" class="dg3-t dg3-t10 dg3-b dg3-mid">D</text>
<text x="698.0625" y="1103" class="dg3-t dg3-t10 dg3-b dg3-mid">D</text>
<text x="888.9375" y="27" class="dg3-t dg3-t10 dg3-b dg3-mid">E</text>
<text x="888.9375" y="1103" class="dg3-t dg3-t10 dg3-b dg3-mid">E</text>
<text x="1079.8125" y="27" class="dg3-t dg3-t10 dg3-b dg3-mid">F</text>
<text x="1079.8125" y="1103" class="dg3-t dg3-t10 dg3-b dg3-mid">F</text>
<text x="1270.6875" y="27" class="dg3-t dg3-t10 dg3-b dg3-mid">G</text>
<text x="1270.6875" y="1103" class="dg3-t dg3-t10 dg3-b dg3-mid">G</text>
<text x="1461.5625" y="27" class="dg3-t dg3-t10 dg3-b dg3-mid">H</text>
<text x="1461.5625" y="1103" class="dg3-t dg3-t10 dg3-b dg3-mid">H</text>
<text x="24" y="118.5" class="dg3-t dg3-t10 dg3-b dg3-mid">1</text>
<text x="1563" y="118.5" class="dg3-t dg3-t10 dg3-b dg3-mid">1</text>
<text x="24" y="295.5" class="dg3-t dg3-t10 dg3-b dg3-mid">2</text>
<text x="1563" y="295.5" class="dg3-t dg3-t10 dg3-b dg3-mid">2</text>
<text x="24" y="472.5" class="dg3-t dg3-t10 dg3-b dg3-mid">3</text>
<text x="1563" y="472.5" class="dg3-t dg3-t10 dg3-b dg3-mid">3</text>
<text x="24" y="649.5" class="dg3-t dg3-t10 dg3-b dg3-mid">4</text>
<text x="1563" y="649.5" class="dg3-t dg3-t10 dg3-b dg3-mid">4</text>
<text x="24" y="826.5" class="dg3-t dg3-t10 dg3-b dg3-mid">5</text>
<text x="1563" y="826.5" class="dg3-t dg3-t10 dg3-b dg3-mid">5</text>
<text x="24" y="1003.5" class="dg3-t dg3-t10 dg3-b dg3-mid">6</text>
<text x="1563" y="1003.5" class="dg3-t dg3-t10 dg3-b dg3-mid">6</text>
<text x="46" y="58" class="dg3-t dg3-t18 dg3-b">CONTROL POWER DISTRIBUTION &#8212; 240 V AC AND 24 V DC</text>
<text x="46" y="76" class="dg3-t dg3-t11">Redundant supplies &#183; decoupled &#183; grouped DC protection so one field fault cannot take down the control system</text>
<rect x="60" y="130" width="150" height="60" rx="0" class="dg3-dev"/>
<text x="135" y="152" class="dg3-t dg3-t12 dg3-b dg3-mid">Q19</text>
<text x="135" y="168" class="dg3-t dg3-t9 dg3-mid">MCB 1P C10</text>
<text x="135" y="182" class="dg3-t dg3-t8 dg3-mid">240 V AC from busbar</text>
<line x1="210" y1="160" x2="260" y2="160" class="dg3-pw"/>
<rect x="260" y="118" width="150" height="84" rx="0" class="dg3-devf"/>
<text x="335" y="140" class="dg3-t dg3-t12 dg3-b dg3-mid">UPS-01</text>
<text x="335" y="156" class="dg3-t dg3-t9 dg3-mid">1 kVA online</text>
<text x="335" y="170" class="dg3-t dg3-t9 dg3-mid">~15 min autonomy</text>
<text x="335" y="186" class="dg3-t dg3-t8 dg3-mid">status contacts &#8594; PLC</text>
<text x="335" y="224" class="dg3-t dg3-t9 dg3-mid">Two jobs: ride through a supply dip so the PLC does not</text>
<text x="335" y="236" class="dg3-t dg3-t9 dg3-mid">reboot, AND stay alive long enough on a real outage to</text>
<text x="335" y="248" class="dg3-t dg3-t9 dg3-b dg3-mid">tell SCADA the station has lost power.</text>
<line x1="410" y1="160" x2="460" y2="160" class="dg3-pw"/>
<circle cx="460" cy="160" r="3.2" fill="#111"/>
<line x1="460" y1="120" x2="460" y2="200" class="dg3-pw"/>
<line x1="460" y1="120" x2="500" y2="120" class="dg3-pw"/>
<rect x="500" y="102" width="96" height="36" rx="0" class="dg3-dev"/>
<text x="548" y="124" class="dg3-t dg3-t9 dg3-b dg3-mid">F1  MCB 10 A</text>
<line x1="596" y1="120" x2="636" y2="120" class="dg3-pw"/>
<line x1="460" y1="200" x2="500" y2="200" class="dg3-pw"/>
<rect x="500" y="182" width="96" height="36" rx="0" class="dg3-dev"/>
<text x="548" y="204" class="dg3-t dg3-t9 dg3-b dg3-mid">F2  MCB 10 A</text>
<line x1="596" y1="200" x2="636" y2="200" class="dg3-pw"/>
<text x="548" y="88" class="dg3-t dg3-t9 dg3-b dg3-mid">SEPARATE MCBs &#8212; one trip cannot</text>
<text x="548" y="100" class="dg3-t dg3-t9 dg3-b dg3-mid">take out both supplies</text>
<rect x="636" y="94" width="150" height="52" rx="0" class="dg3-dev"/>
<text x="711" y="112" class="dg3-t dg3-t11 dg3-b dg3-mid">PSU-1</text>
<text x="711" y="126" class="dg3-t dg3-t9 dg3-mid">QUINT4 24 V DC 20 A</text>
<text x="711" y="138" class="dg3-t dg3-t8 dg3-mid">healthy contact &#8594; PLC</text>
<line x1="786" y1="120" x2="830" y2="120" class="dg3-wdc"/>
<rect x="636" y="174" width="150" height="52" rx="0" class="dg3-dev"/>
<text x="711" y="192" class="dg3-t dg3-t11 dg3-b dg3-mid">PSU-2</text>
<text x="711" y="206" class="dg3-t dg3-t9 dg3-mid">QUINT4 24 V DC 20 A</text>
<text x="711" y="218" class="dg3-t dg3-t8 dg3-mid">healthy contact &#8594; PLC</text>
<line x1="786" y1="200" x2="830" y2="200" class="dg3-wdc"/>
<text x="711" y="258" class="dg3-t dg3-t9 dg3-b dg3-mid dg3-prov">EACH PSU IS SIZED FOR THE FULL LOAD, NOT HALF.</text>
<text x="711" y="270" class="dg3-t dg3-t9 dg3-mid">Two 10 A supplies for a 15 A load is not redundancy.</text>
<rect x="830" y="118" width="150" height="84" rx="0" class="dg3-devf"/>
<text x="905" y="142" class="dg3-t dg3-t10 dg3-b dg3-mid">REDUNDANCY</text>
<text x="905" y="156" class="dg3-t dg3-t10 dg3-b dg3-mid">(O-RING) MODULE</text>
<text x="905" y="174" class="dg3-t dg3-t9 dg3-mid">QUINT4-ORING</text>
<text x="905" y="190" class="dg3-t dg3-t8 dg3-mid">decouples the supplies</text>
<text x="905" y="224" class="dg3-t dg3-t9 dg3-mid">NOT a direct parallel connection &#8212; paralleling</text>
<text x="905" y="236" class="dg3-t dg3-t9 dg3-mid">switch-mode supplies causes sharing problems and</text>
<text x="905" y="248" class="dg3-t dg3-t9 dg3-mid">lets a failed supply drag the bus down.</text>
<line x1="980" y1="160" x2="1030" y2="160" class="dg3-wdc"/>
<line x1="1030" y1="160" x2="1030" y2="330" class="dg3-wdc"/>
<line x1="120" y1="330" x2="1450" y2="330" class="dg3-rail"/>
<text x="120" y="320" class="dg3-t dg3-t12 dg3-b dg3-blu">24 V DC BUS</text>
<line x1="120" y1="580" x2="1450" y2="580" class="dg3-rail"/>
<text x="120" y="572" class="dg3-t dg3-t12 dg3-b dg3-blu">0 V</text>
<line x1="190" y1="330" x2="190" y2="350" class="dg3-wdc"/>
<rect x="110" y="350" width="160" height="46" rx="0" class="dg3-dev"/>
<text x="190" y="368" class="dg3-t dg3-t11 dg3-b dg3-mid">ECP1</text>
<text x="190" y="384" class="dg3-t dg3-t8 dg3-mid">electronic circuit protector</text>
<line x1="190" y1="396" x2="190" y2="416" class="dg3-wdc"/>
<rect x="110" y="416" width="160" height="80" rx="0" class="dg3-devf"/>
<text x="190" y="434" class="dg3-t dg3-t10 dg3-b dg3-mid">PLC &amp; NETWORK</text>
<text x="190" y="450" class="dg3-t dg3-t8 dg3-mid">&#183; PLC 5069-L306ER</text>
<text x="190" y="463" class="dg3-t dg3-t8 dg3-mid">&#183; I/O modules</text>
<text x="190" y="476" class="dg3-t dg3-t8 dg3-mid">&#183; SW-01 managed switch</text>
<text x="190" y="489" class="dg3-t dg3-t8 dg3-mid">&#183; Fibre LIU</text>
<line x1="190" y1="496" x2="190" y2="580" class="dg3-wdc"/>
<text x="196" y="526" class="dg3-t dg3-t8">status &#8594; PLC DI</text>
<line x1="190" y1="522" x2="160" y2="522" class="dg3-wref"/>
<line x1="400" y1="330" x2="400" y2="350" class="dg3-wdc"/>
<rect x="320" y="350" width="160" height="46" rx="0" class="dg3-dev"/>
<text x="400" y="368" class="dg3-t dg3-t11 dg3-b dg3-mid">ECP2</text>
<text x="400" y="384" class="dg3-t dg3-t8 dg3-mid">electronic circuit protector</text>
<line x1="400" y1="396" x2="400" y2="416" class="dg3-wdc"/>
<rect x="320" y="416" width="160" height="80" rx="0" class="dg3-devf"/>
<text x="400" y="434" class="dg3-t dg3-t10 dg3-b dg3-mid">DIGITAL INPUTS</text>
<text x="400" y="450" class="dg3-t dg3-t8 dg3-mid">&#183; Field DI loop supply</text>
<text x="400" y="463" class="dg3-t dg3-t8 dg3-mid">&#183; LCS-101 / LCS-102</text>
<text x="400" y="476" class="dg3-t dg3-t8 dg3-mid">&#183; Field switches, floats</text>
<line x1="400" y1="496" x2="400" y2="580" class="dg3-wdc"/>
<text x="406" y="526" class="dg3-t dg3-t8">status &#8594; PLC DI</text>
<line x1="400" y1="522" x2="370" y2="522" class="dg3-wref"/>
<line x1="610" y1="330" x2="610" y2="350" class="dg3-wdc"/>
<rect x="530" y="350" width="160" height="46" rx="0" class="dg3-dev"/>
<text x="610" y="368" class="dg3-t dg3-t11 dg3-b dg3-mid">ECP3</text>
<text x="610" y="384" class="dg3-t dg3-t8 dg3-mid">electronic circuit protector</text>
<line x1="610" y1="396" x2="610" y2="416" class="dg3-wdc"/>
<rect x="530" y="416" width="160" height="80" rx="0" class="dg3-devf"/>
<text x="610" y="434" class="dg3-t dg3-t10 dg3-b dg3-mid">DIGITAL OUTPUTS</text>
<text x="610" y="450" class="dg3-t dg3-t8 dg3-mid">&#183; Interposing relays</text>
<text x="610" y="463" class="dg3-t dg3-t8 dg3-mid">&#183; Contactor coils</text>
<text x="610" y="476" class="dg3-t dg3-t8 dg3-mid">&#183; Field DO</text>
<line x1="610" y1="496" x2="610" y2="580" class="dg3-wdc"/>
<text x="616" y="526" class="dg3-t dg3-t8">status &#8594; PLC DI</text>
<line x1="610" y1="522" x2="580" y2="522" class="dg3-wref"/>
<line x1="820" y1="330" x2="820" y2="350" class="dg3-wdc"/>
<rect x="740" y="350" width="160" height="46" rx="0" class="dg3-dev"/>
<text x="820" y="368" class="dg3-t dg3-t11 dg3-b dg3-mid">ECP4</text>
<text x="820" y="384" class="dg3-t dg3-t8 dg3-mid">electronic circuit protector</text>
<line x1="820" y1="396" x2="820" y2="416" class="dg3-wdc"/>
<rect x="740" y="416" width="160" height="80" rx="0" class="dg3-devf"/>
<text x="820" y="434" class="dg3-t dg3-t10 dg3-b dg3-mid">ANALOGUE LOOPS</text>
<text x="820" y="450" class="dg3-t dg3-t8 dg3-mid">&#183; 4&#8211;20 mA loop power</text>
<text x="820" y="463" class="dg3-t dg3-t8 dg3-mid">&#183; 6 instrument loops</text>
<text x="820" y="476" class="dg3-t dg3-t8 dg3-mid">&#183; Speed references</text>
<line x1="820" y1="496" x2="820" y2="580" class="dg3-wdc"/>
<text x="826" y="526" class="dg3-t dg3-t8">status &#8594; PLC DI</text>
<line x1="820" y1="522" x2="790" y2="522" class="dg3-wref"/>
<line x1="1030" y1="330" x2="1030" y2="350" class="dg3-wdc"/>
<rect x="950" y="350" width="160" height="46" rx="0" class="dg3-saf"/>
<text x="1030" y="368" class="dg3-t dg3-t11 dg3-b dg3-mid">ECP5</text>
<text x="1030" y="384" class="dg3-t dg3-t8 dg3-mid">electronic circuit protector</text>
<line x1="1030" y1="396" x2="1030" y2="416" class="dg3-wdc"/>
<rect x="950" y="416" width="160" height="80" rx="0" class="dg3-devf"/>
<text x="1030" y="434" class="dg3-t dg3-t10 dg3-b dg3-mid">SAFETY CIRCUIT</text>
<text x="1030" y="450" class="dg3-t dg3-t8 dg3-mid">&#183; KS-01 safety relay</text>
<text x="1030" y="463" class="dg3-t dg3-t8 dg3-mid">&#183; E-stop chain</text>
<text x="1030" y="476" class="dg3-t dg3-t8 dg3-mid">&#183; STO outputs</text>
<line x1="1030" y1="496" x2="1030" y2="580" class="dg3-wdc"/>
<text x="1036" y="526" class="dg3-t dg3-t8">status &#8594; PLC DI</text>
<line x1="1030" y1="522" x2="1000" y2="522" class="dg3-wref"/>
<line x1="1240" y1="330" x2="1240" y2="350" class="dg3-wdc"/>
<rect x="1160" y="350" width="160" height="46" rx="0" class="dg3-dev"/>
<text x="1240" y="368" class="dg3-t dg3-t11 dg3-b dg3-mid">ECP6</text>
<text x="1240" y="384" class="dg3-t dg3-t8 dg3-mid">electronic circuit protector</text>
<line x1="1240" y1="396" x2="1240" y2="416" class="dg3-wdc"/>
<rect x="1160" y="416" width="160" height="80" rx="0" class="dg3-devf"/>
<text x="1240" y="434" class="dg3-t dg3-t10 dg3-b dg3-mid">INDICATION</text>
<text x="1240" y="450" class="dg3-t dg3-t8 dg3-mid">&#183; Pilot lights</text>
<text x="1240" y="463" class="dg3-t dg3-t8 dg3-mid">&#183; Beacon and sounder</text>
<text x="1240" y="476" class="dg3-t dg3-t8 dg3-mid">&#183; Lamp test</text>
<line x1="1240" y1="496" x2="1240" y2="580" class="dg3-wdc"/>
<text x="1246" y="526" class="dg3-t dg3-t8">status &#8594; PLC DI</text>
<line x1="1240" y1="522" x2="1210" y2="522" class="dg3-wref"/>
<rect x="120" y="600" width="1330" height="66" rx="0" class="dg3-devf"/>
<text x="135" y="622" class="dg3-t dg3-t11 dg3-b">WHY GROUPED PROTECTION, NOT ONE DEVICE:</text>
<text x="135" y="640" class="dg3-t dg3-t9">If everything sits behind a single 20 A device, one shorted field cable pulls down the whole control system &#8212; including the PLC that was going to tell SCADA what happened.</text>
<text x="135" y="656" class="dg3-t dg3-t9 dg3-b">Grouping means a shorted field cable trips one group, the PLC stays up, and the alarm reaches the operator. The safety circuit (ECP5) has its own group so an ordinary control fault cannot disable it.</text>
<rect x="120" y="700" width="620" height="162" rx="0" class="dg3-dev"/>
<text x="135" y="722" class="dg3-t dg3-t11 dg3-b">240 V AC CUBICLE SERVICES  (Q20, MCB 1P C16)</text>
<text x="140" y="746" class="dg3-t dg3-t9">&#183; Cubicle lighting with door switches</text>
<text x="720" y="746" class="dg3-t dg3-t9 dg3-b">5 off</text>
<text x="140" y="764" class="dg3-t dg3-t9">&#183; GPO, double 10 A &#8212; laptop at FAT and at site</text>
<text x="720" y="764" class="dg3-t dg3-t9 dg3-b">2 off</text>
<text x="140" y="782" class="dg3-t dg3-t9">&#183; Anti-condensation heaters, 50 W, via hygrostat</text>
<text x="720" y="782" class="dg3-t dg3-t9 dg3-b">5 off</text>
<text x="140" y="800" class="dg3-t dg3-t9">&#183; UPS-01 input (via Q19)</text>
<text x="720" y="800" class="dg3-t dg3-t9 dg3-b">1 off</text>
<text x="135" y="826" class="dg3-t dg3-t8">Heaters are fitted even in an air-conditioned room: the HVAC will fail eventually and</text>
<text x="135" y="838" class="dg3-t dg3-t8">condensation on busbars is a slow, expensive failure. They are also a heat source and are</text>
<text x="135" y="850" class="dg3-t dg3-t8">counted in the declared thermal load issued to the HVAC designer.</text>
<rect x="770" y="700" width="680" height="162" rx="0" class="dg3-plc"/>
<text x="785" y="722" class="dg3-t dg3-t11 dg3-b">MONITORED POINTS &#8212; redundancy you cannot see the state of is not redundancy</text>
<text x="790" y="744" class="dg3-t dg3-t9 dg3-b">SIGNAL</text>
<text x="1120" y="744" class="dg3-t dg3-t9 dg3-b">TERMINAL</text>
<text x="1240" y="744" class="dg3-t dg3-t9 dg3-b">SENSE</text>
<text x="790" y="762" class="dg3-t dg3-t9">PSU-1 healthy</text>
<text x="1120" y="762" class="dg3-t dg3-t9 dg3-b">X3:106</text>
<text x="1240" y="762" class="dg3-t dg3-t9">NC</text>
<text x="790" y="778" class="dg3-t dg3-t9">PSU-2 healthy</text>
<text x="1120" y="778" class="dg3-t dg3-t9 dg3-b">X3:107</text>
<text x="1240" y="778" class="dg3-t dg3-t9">NC</text>
<text x="790" y="794" class="dg3-t dg3-t9">UPS on battery</text>
<text x="1120" y="794" class="dg3-t dg3-t9 dg3-b">X3:108</text>
<text x="1240" y="794" class="dg3-t dg3-t9">NO</text>
<text x="790" y="810" class="dg3-t dg3-t9">UPS fault</text>
<text x="1120" y="810" class="dg3-t dg3-t9 dg3-b">X3:109</text>
<text x="1240" y="810" class="dg3-t dg3-t9">NO</text>
<text x="790" y="826" class="dg3-t dg3-t9">ECP group trip (common)</text>
<text x="1120" y="826" class="dg3-t dg3-t9 dg3-b">X3:110</text>
<text x="1240" y="826" class="dg3-t dg3-t9">NC</text>
<text x="785" y="846" class="dg3-t dg3-t8 dg3-b">Without these you get two failures separated by months instead of one failure and an alarm.</text>
<rect x="46" y="880" width="1000" height="124" rx="0" class="dg3-devf"/>
<text x="56" y="898" class="dg3-t dg3-t12 dg3-b">NOTES</text>
<text x="56" y="914.0" class="dg3-t dg3-t9 dg3-prov dg3-b">1.  24 V DC circuits are protected by DC-RATED electronic circuit protectors. Standard AC MCBs must NOT be used on DC circuits &#8212; DC has no natural</text>
<text x="56" y="926.6" class="dg3-t dg3-t9 dg3-prov dg3-b">     current zero, so the arc does not self-extinguish. This is a genuine fault, not a technicality.</text>
<text x="56" y="939.2" class="dg3-t dg3-t9">2.  PSU-1 and PSU-2 are each fed from a separate MCB and each sized for the FULL control load.</text>
<text x="56" y="951.8" class="dg3-t dg3-t9">3.  The O-ring module decouples the two supplies. Outputs are not directly paralleled.</text>
<text x="56" y="964.4" class="dg3-t dg3-t9">4.  ECP5 (safety circuit) is a dedicated group. An ordinary control fault on any other group cannot de-energise the safety function.</text>
<text x="56" y="977.0" class="dg3-t dg3-t9">5.  ECP4 (analogue loop power) is separate from ECP2/ECP3 so a field digital fault cannot take every instrument reading down at the same moment.</text>
<text x="56" y="989.6" class="dg3-t dg3-t9">6.  On total loss of 24 V: run commands drop, contactors drop out (24 V DC coils), the drives stop per their configured response, and the PLC remains</text>
<text x="56" y="1002.2" class="dg3-t dg3-t9">     alive on UPS long enough to report the loss. The E-stop circuit de-energises to its safe state.</text>
<rect x="1072" y="930" width="469" height="158" rx="0" class="dg3-dev"/>
<line x1="1072" y1="964" x2="1541" y2="964" class="dg3-brd2"/>
<line x1="1072" y1="1004" x2="1541" y2="1004" class="dg3-brd2"/>
<line x1="1072" y1="1038" x2="1541" y2="1038" class="dg3-brd2"/>
<line x1="1372" y1="964" x2="1372" y2="1038" class="dg3-brd2"/>
<text x="1082" y="946" class="dg3-t dg3-t11 dg3-b">NORTHFIELD WATER TREATMENT PLANT</text>
<text x="1082" y="959" class="dg3-t dg3-t10">RAW WATER TRANSFER PUMP STATION &#8212; MCC-01</text>
<text x="1082" y="982" class="dg3-t dg3-t14 dg3-b">CONTROL POWER DISTRIBUTION</text>
<text x="1082" y="998" class="dg3-t dg3-t9">240 V AC services and 24 V DC control system</text>
<text x="1382" y="982" class="dg3-t dg3-t9">SHEET</text>
<text x="1382" y="998" class="dg3-t dg3-t11 dg3-b">1 of 1</text>
<text x="1082" y="1024" class="dg3-t dg3-t11 dg3-b">DRAWING No.  NFD-ELE-SCH-0030</text>
<text x="1382" y="1024" class="dg3-t dg3-t12 dg3-b">REV  1</text>
<text x="1082" y="1056" class="dg3-t dg3-t9 dg3-b dg3-prov">SELF-DIRECTED REFERENCE PROJECT &#8212; NOT A PRODUCTION DRAWING</text>
<text x="1082" y="1070" class="dg3-t dg3-t9">Illustrative only. Not for construction. See notes.</text>
</svg></div></div><p class="dwgnote">Redundant power supplies, decoupled through an O-ring module, then divided into six separately protected groups.</p></div>

    <div class="box b-cau">
      <span class="lbl">Why grouped DC protection, not one device</span>
      <p>If everything sits behind a single 20&nbsp;A device, one shorted field cable pulls down the whole control system &mdash; <strong>including the PLC that was going to tell SCADA what happened</strong>. Grouping means a shorted field cable trips one group, the PLC stays up, and the alarm reaches the operator. The safety circuit has its own group so an ordinary control fault cannot disable it.</p>
      <p>Note also: each PSU is sized for the <strong>full</strong> load, not half. Two 10&nbsp;A supplies for a 15&nbsp;A load is not redundancy.</p>
    </div>

    <div class="kc" data-kc="3"><h3>Knowledge check</h3></div>

    <div class="sum">
      <h3>Summary</h3>
      <ul>
        <li><strong>STO removes torque; it does not isolate.</strong> This single distinction is the highest-value thing in the package.</li>
        <li>Dual channel is only dual channel if the <strong>single-fault detection</strong> is tested.</li>
        <li>Local changes <strong>who commands</strong>, not <strong>what protects</strong>.</li>
        <li>Fail-safe is achieved by <strong>wiring</strong> critical signals normally closed, not by trusting code.</li>
      </ul>
    </div>
    <div class="pager"></div>
  </div>
</section>

<!-- ============================ 04 ============================ -->
<section class="mod" data-i="4">
  <div class="card">
    <span class="stagetag">Stage 4</span>
    <h2>Terminations &mdash; the most-used document after handover</h2>

    <div class="obj">
      <h4>Objective</h4>
      <p>Understand terminal numbering and segregation philosophy, and be able to run the four-way traceability check that proves a termination schedule is right.</p>
    </div>

    <p>Nobody opens the design basis again after handover. Everybody opens the termination schedule &mdash; the workshop wireman, the site electrician, the commissioning technician, and the maintainer at 3&nbsp;a.m. in five years.</p>

    <div class="dwgwrap"><div class="dwghead"><b>Termination Drawing &mdash; Rail X3 (24 V DC Digital)</b><span class="num">NFD-ELE-TRM-0401 Rev 1</span></div><div class="dwgscroll"><div class="dwg"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1587 1122">

<style>
  .dg4-bg{fill:#ffffff}
  .dg4-brd{fill:none;stroke:#111;stroke-width:2}
  .dg4-brd2{fill:none;stroke:#111;stroke-width:1}
  .dg4-pw{fill:none;stroke:#111;stroke-width:2.2;stroke-linecap:square}
  .dg4-w{fill:none;stroke:#111;stroke-width:1.6;stroke-linecap:square}
  .dg4-wdc{fill:none;stroke:#1f4e9c;stroke-width:1.8;stroke-linecap:square}
  .dg4-wsaf{fill:none;stroke:#c9a227;stroke-width:2.4;stroke-linecap:square}
  .dg4-wana{fill:none;stroke:#7a3fa0;stroke-width:1.8;stroke-linecap:square}
  .dg4-wext{fill:none;stroke:#d97706;stroke-width:1.8;stroke-linecap:square}
  .dg4-wref{fill:none;stroke:#888;stroke-width:1.1;stroke-dasharray:4 3}
  .dg4-rail{fill:none;stroke:#1f4e9c;stroke-width:3;stroke-linecap:square}
  .dg4-sym{fill:none;stroke:#111;stroke-width:1.7}
  .dg4-dev{fill:#ffffff;stroke:#111;stroke-width:1.7}
  .dg4-devf{fill:#f2f4f7;stroke:#111;stroke-width:1.7}
  .dg4-saf{fill:#fdf6e0;stroke:#a98207;stroke-width:1.8}
  .dg4-plc{fill:#eef4fb;stroke:#111;stroke-width:1.7}
  .dg4-fld{fill:#f4fbf4;stroke:#111;stroke-width:1.7}
  .dg4-term{fill:#ffffff;stroke:#111;stroke-width:1.5}
  .dg4-termy{fill:#fdf0b8;stroke:#a98207;stroke-width:1.5}
  .dg4-terma{fill:#f3edfa;stroke:#7a3fa0;stroke-width:1.5}
  .dg4-t{font-family:"DejaVu Sans",Arial,Helvetica,sans-serif;fill:#111}
  .dg4-t8{font-size:8px}.dg4-t9{font-size:9px}.dg4-t10{font-size:10px}.dg4-t11{font-size:11px}
  .dg4-t12{font-size:12px}.dg4-t14{font-size:14px}.dg4-t18{font-size:18px}
  .dg4-b{font-weight:700}.dg4-mid{text-anchor:middle}.dg4-end{text-anchor:end}
  .dg4-prov{fill:#b03a2e;font-weight:700}
  .dg4-note{fill:#7a4b00}
  .dg4-grn{fill:#1a7a3c}
  .dg4-blu{fill:#1f4e9c}
  .dg4-amb{fill:#8a6d00}
  .dg4-pur{fill:#7a3fa0}
</style>

<rect class="dg4-bg" x="0" y="0" width="1587" height="1122"/>
<rect class="dg4-brd" x="18" y="18" width="1551" height="1086"/>
<rect class="dg4-brd2" x="30" y="30" width="1527" height="1062"/>
<text x="125.4375" y="27" class="dg4-t dg4-t10 dg4-b dg4-mid">A</text>
<text x="125.4375" y="1103" class="dg4-t dg4-t10 dg4-b dg4-mid">A</text>
<text x="316.3125" y="27" class="dg4-t dg4-t10 dg4-b dg4-mid">B</text>
<text x="316.3125" y="1103" class="dg4-t dg4-t10 dg4-b dg4-mid">B</text>
<text x="507.1875" y="27" class="dg4-t dg4-t10 dg4-b dg4-mid">C</text>
<text x="507.1875" y="1103" class="dg4-t dg4-t10 dg4-b dg4-mid">C</text>
<text x="698.0625" y="27" class="dg4-t dg4-t10 dg4-b dg4-mid">D</text>
<text x="698.0625" y="1103" class="dg4-t dg4-t10 dg4-b dg4-mid">D</text>
<text x="888.9375" y="27" class="dg4-t dg4-t10 dg4-b dg4-mid">E</text>
<text x="888.9375" y="1103" class="dg4-t dg4-t10 dg4-b dg4-mid">E</text>
<text x="1079.8125" y="27" class="dg4-t dg4-t10 dg4-b dg4-mid">F</text>
<text x="1079.8125" y="1103" class="dg4-t dg4-t10 dg4-b dg4-mid">F</text>
<text x="1270.6875" y="27" class="dg4-t dg4-t10 dg4-b dg4-mid">G</text>
<text x="1270.6875" y="1103" class="dg4-t dg4-t10 dg4-b dg4-mid">G</text>
<text x="1461.5625" y="27" class="dg4-t dg4-t10 dg4-b dg4-mid">H</text>
<text x="1461.5625" y="1103" class="dg4-t dg4-t10 dg4-b dg4-mid">H</text>
<text x="24" y="118.5" class="dg4-t dg4-t10 dg4-b dg4-mid">1</text>
<text x="1563" y="118.5" class="dg4-t dg4-t10 dg4-b dg4-mid">1</text>
<text x="24" y="295.5" class="dg4-t dg4-t10 dg4-b dg4-mid">2</text>
<text x="1563" y="295.5" class="dg4-t dg4-t10 dg4-b dg4-mid">2</text>
<text x="24" y="472.5" class="dg4-t dg4-t10 dg4-b dg4-mid">3</text>
<text x="1563" y="472.5" class="dg4-t dg4-t10 dg4-b dg4-mid">3</text>
<text x="24" y="649.5" class="dg4-t dg4-t10 dg4-b dg4-mid">4</text>
<text x="1563" y="649.5" class="dg4-t dg4-t10 dg4-b dg4-mid">4</text>
<text x="24" y="826.5" class="dg4-t dg4-t10 dg4-b dg4-mid">5</text>
<text x="1563" y="826.5" class="dg4-t dg4-t10 dg4-b dg4-mid">5</text>
<text x="24" y="1003.5" class="dg4-t dg4-t10 dg4-b dg4-mid">6</text>
<text x="1563" y="1003.5" class="dg4-t dg4-t10 dg4-b dg4-mid">6</text>
<text x="46" y="58" class="dg4-t dg4-t18 dg4-b">TERMINATION DRAWING &#8212; RAIL X3 (24 V DC DIGITAL)</text>
<text x="46" y="76" class="dg4-t dg4-t11">P-101 equipment block, terminals X3:001&#8211;030 &#183; field side left, internal side right &#183; 20 % spare terminals grouped at the end of the block</text>
<rect x="46" y="142" width="1060" height="595" rx="0" class="dg4-devf"/>
<text x="60" y="160" class="dg4-t dg4-t9 dg4-b">CABLE No.</text>
<text x="150" y="160" class="dg4-t dg4-t9 dg4-b">CORE</text>
<text x="210" y="160" class="dg4-t dg4-t9 dg4-b">FIELD SIDE &#8212; SIGNAL</text>
<text x="452" y="160" class="dg4-t dg4-t9 dg4-b">TERM</text>
<text x="530" y="160" class="dg4-t dg4-t9 dg4-b">INTERNAL DESTINATION</text>
<text x="760" y="160" class="dg4-t dg4-t9 dg4-b">VOLTAGE</text>
<text x="840" y="160" class="dg4-t dg4-t9 dg4-b">DRAWING REF</text>
<text x="950" y="160" class="dg4-t dg4-t9 dg4-b">NOTE</text>
<line x1="46" y1="168" x2="1106" y2="168" class="dg4-brd2"/>
<text x="60" y="188" class="dg4-t dg4-t8">C-0102</text>
<text x="150" y="188" class="dg4-t dg4-t8 dg4-mid">1</text>
<text x="210" y="188" class="dg4-t dg4-t8 dg4-b">LCS-101 Start PB &#8212; 24 V DC out</text>
<rect x="434" y="175" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="188" class="dg4-t dg4-t8 dg4-b dg4-mid">001</text>
<text x="530" y="188" class="dg4-t dg4-t8">S101-STR</text>
<text x="760" y="188" class="dg4-t dg4-t8">24 V DC</text>
<text x="840" y="188" class="dg4-t dg4-t8">SCH-0101/12</text>
<text x="950" y="188" class="dg4-t dg4-t8"></text>
<line x1="430" y1="184" x2="434" y2="184" class="dg4-wdc"/>
<line x1="486" y1="184" x2="522" y2="184" class="dg4-wdc"/>
<line x1="400" y1="184" x2="434" y2="184" class="dg4-wdc"/>
<line x1="46" y1="191" x2="1106" y2="191" class="dg4-wref"/>
<text x="60" y="209" class="dg4-t dg4-t8">C-0102</text>
<text x="150" y="209" class="dg4-t dg4-t8 dg4-mid">2</text>
<text x="210" y="209" class="dg4-t dg4-t8 dg4-b">LCS-101 Start PB &#8212; return</text>
<rect x="434" y="196" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="209" class="dg4-t dg4-t8 dg4-b dg4-mid">002</text>
<text x="530" y="209" class="dg4-t dg4-t8">S101-STR</text>
<text x="760" y="209" class="dg4-t dg4-t8">24 V DC</text>
<text x="840" y="209" class="dg4-t dg4-t8">SCH-0101/12</text>
<text x="950" y="209" class="dg4-t dg4-t8"></text>
<line x1="430" y1="205" x2="434" y2="205" class="dg4-wdc"/>
<line x1="486" y1="205" x2="522" y2="205" class="dg4-wdc"/>
<line x1="400" y1="205" x2="434" y2="205" class="dg4-wdc"/>
<line x1="46" y1="212" x2="1106" y2="212" class="dg4-wref"/>
<text x="60" y="230" class="dg4-t dg4-t8">C-0102</text>
<text x="150" y="230" class="dg4-t dg4-t8 dg4-mid">3</text>
<text x="210" y="230" class="dg4-t dg4-t8 dg4-b">LCS-101 Stop PB &#8212; 24 V DC out</text>
<rect x="434" y="217" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="230" class="dg4-t dg4-t8 dg4-b dg4-mid">003</text>
<text x="530" y="230" class="dg4-t dg4-t8">S101-STP</text>
<text x="760" y="230" class="dg4-t dg4-t8">24 V DC</text>
<text x="840" y="230" class="dg4-t dg4-t8">SCH-0101/13</text>
<text x="950" y="230" class="dg4-t dg4-t8"></text>
<line x1="430" y1="226" x2="434" y2="226" class="dg4-wdc"/>
<line x1="486" y1="226" x2="522" y2="226" class="dg4-wdc"/>
<line x1="400" y1="226" x2="434" y2="226" class="dg4-wdc"/>
<line x1="46" y1="233" x2="1106" y2="233" class="dg4-wref"/>
<text x="60" y="251" class="dg4-t dg4-t8">C-0102</text>
<text x="150" y="251" class="dg4-t dg4-t8 dg4-mid">4</text>
<text x="210" y="251" class="dg4-t dg4-t8 dg4-b">LCS-101 Stop PB &#8212; return</text>
<rect x="434" y="238" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="251" class="dg4-t dg4-t8 dg4-b dg4-mid">004</text>
<text x="530" y="251" class="dg4-t dg4-t8">S101-STP</text>
<text x="760" y="251" class="dg4-t dg4-t8">24 V DC</text>
<text x="840" y="251" class="dg4-t dg4-t8">SCH-0101/13</text>
<text x="950" y="251" class="dg4-t dg4-t8">NC &#8212; fail-safe</text>
<line x1="430" y1="247" x2="434" y2="247" class="dg4-wdc"/>
<line x1="486" y1="247" x2="522" y2="247" class="dg4-wdc"/>
<line x1="400" y1="247" x2="434" y2="247" class="dg4-wdc"/>
<line x1="46" y1="254" x2="1106" y2="254" class="dg4-wref"/>
<text x="60" y="272" class="dg4-t dg4-t8">C-0102</text>
<text x="150" y="272" class="dg4-t dg4-t8 dg4-mid">5</text>
<text x="210" y="272" class="dg4-t dg4-t8 dg4-b">Selector &#8212; LOCAL position</text>
<rect x="434" y="259" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="272" class="dg4-t dg4-t8 dg4-b dg4-mid">005</text>
<text x="530" y="272" class="dg4-t dg4-t8">PLC DI-03</text>
<text x="760" y="272" class="dg4-t dg4-t8">24 V DC</text>
<text x="840" y="272" class="dg4-t dg4-t8">SCH-0201/04</text>
<text x="950" y="272" class="dg4-t dg4-t8"></text>
<line x1="430" y1="268" x2="434" y2="268" class="dg4-wdc"/>
<line x1="486" y1="268" x2="522" y2="268" class="dg4-wdc"/>
<line x1="400" y1="268" x2="434" y2="268" class="dg4-wdc"/>
<line x1="46" y1="275" x2="1106" y2="275" class="dg4-wref"/>
<text x="60" y="293" class="dg4-t dg4-t8">C-0102</text>
<text x="150" y="293" class="dg4-t dg4-t8 dg4-mid">6</text>
<text x="210" y="293" class="dg4-t dg4-t8 dg4-b">Selector &#8212; REMOTE position</text>
<rect x="434" y="280" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="293" class="dg4-t dg4-t8 dg4-b dg4-mid">006</text>
<text x="530" y="293" class="dg4-t dg4-t8">PLC DI-04</text>
<text x="760" y="293" class="dg4-t dg4-t8">24 V DC</text>
<text x="840" y="293" class="dg4-t dg4-t8">SCH-0201/05</text>
<text x="950" y="293" class="dg4-t dg4-t8"></text>
<line x1="430" y1="289" x2="434" y2="289" class="dg4-wdc"/>
<line x1="486" y1="289" x2="522" y2="289" class="dg4-wdc"/>
<line x1="400" y1="289" x2="434" y2="289" class="dg4-wdc"/>
<line x1="46" y1="296" x2="1106" y2="296" class="dg4-wref"/>
<text x="60" y="314" class="dg4-t dg4-t8">C-0102</text>
<text x="150" y="314" class="dg4-t dg4-t8 dg4-mid">7</text>
<text x="210" y="314" class="dg4-t dg4-t8 dg4-b">LCS-101 Running lamp &#8212; supply</text>
<rect x="434" y="301" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="314" class="dg4-t dg4-t8 dg4-b dg4-mid">007</text>
<text x="530" y="314" class="dg4-t dg4-t8">H101L-RUN</text>
<text x="760" y="314" class="dg4-t dg4-t8">24 V DC</text>
<text x="840" y="314" class="dg4-t dg4-t8">SCH-0101/22</text>
<text x="950" y="314" class="dg4-t dg4-t8"></text>
<line x1="430" y1="310" x2="434" y2="310" class="dg4-wdc"/>
<line x1="486" y1="310" x2="522" y2="310" class="dg4-wdc"/>
<line x1="400" y1="310" x2="434" y2="310" class="dg4-wdc"/>
<line x1="46" y1="317" x2="1106" y2="317" class="dg4-wref"/>
<text x="60" y="335" class="dg4-t dg4-t8">C-0102</text>
<text x="150" y="335" class="dg4-t dg4-t8 dg4-mid">8</text>
<text x="210" y="335" class="dg4-t dg4-t8 dg4-b">LCS-101 Running lamp &#8212; return</text>
<rect x="434" y="322" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="335" class="dg4-t dg4-t8 dg4-b dg4-mid">008</text>
<text x="530" y="335" class="dg4-t dg4-t8">H101L-RUN</text>
<text x="760" y="335" class="dg4-t dg4-t8">24 V DC</text>
<text x="840" y="335" class="dg4-t dg4-t8">SCH-0101/22</text>
<text x="950" y="335" class="dg4-t dg4-t8"></text>
<line x1="430" y1="331" x2="434" y2="331" class="dg4-wdc"/>
<line x1="486" y1="331" x2="522" y2="331" class="dg4-wdc"/>
<line x1="400" y1="331" x2="434" y2="331" class="dg4-wdc"/>
<line x1="46" y1="338" x2="1106" y2="338" class="dg4-wref"/>
<text x="60" y="356" class="dg4-t dg4-t8">C-0102</text>
<text x="150" y="356" class="dg4-t dg4-t8 dg4-mid">9&#8211;16</text>
<text x="210" y="356" class="dg4-t dg4-t8">SPARE CORES (8)</text>
<rect x="434" y="343" width="52" height="19" rx="0" class="dg4-devf"/>
<text x="460" y="356" class="dg4-t dg4-t8 dg4-b dg4-mid">009</text>
<text x="530" y="356" class="dg4-t dg4-t8">&#8212;</text>
<text x="760" y="356" class="dg4-t dg4-t8">&#8212;</text>
<text x="840" y="356" class="dg4-t dg4-t8">&#8212;</text>
<text x="950" y="356" class="dg4-t dg4-t8">16C cable, 8 spare</text>
<line x1="46" y1="359" x2="1106" y2="359" class="dg4-wref"/>
<text x="60" y="377" class="dg4-t dg4-t8">C-0103</text>
<text x="150" y="377" class="dg4-t dg4-t8 dg4-mid">1</text>
<text x="210" y="377" class="dg4-t dg4-t8 dg4-b">P-101 PTC thermistor leg 1</text>
<rect x="434" y="364" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="377" class="dg4-t dg4-t8 dg4-b dg4-mid">013</text>
<text x="530" y="377" class="dg4-t dg4-t8">KT101</text>
<text x="760" y="377" class="dg4-t dg4-t8">ELV</text>
<text x="840" y="377" class="dg4-t dg4-t8">SCH-0101/08</text>
<text x="950" y="377" class="dg4-t dg4-t8"></text>
<line x1="430" y1="373" x2="434" y2="373" class="dg4-wdc"/>
<line x1="486" y1="373" x2="522" y2="373" class="dg4-wdc"/>
<line x1="400" y1="373" x2="434" y2="373" class="dg4-wdc"/>
<line x1="46" y1="380" x2="1106" y2="380" class="dg4-wref"/>
<text x="60" y="398" class="dg4-t dg4-t8">C-0103</text>
<text x="150" y="398" class="dg4-t dg4-t8 dg4-mid">2</text>
<text x="210" y="398" class="dg4-t dg4-t8 dg4-b">P-101 PTC thermistor leg 2</text>
<rect x="434" y="385" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="398" class="dg4-t dg4-t8 dg4-b dg4-mid">014</text>
<text x="530" y="398" class="dg4-t dg4-t8">KT101</text>
<text x="760" y="398" class="dg4-t dg4-t8">ELV</text>
<text x="840" y="398" class="dg4-t dg4-t8">SCH-0101/08</text>
<text x="950" y="398" class="dg4-t dg4-t8"></text>
<line x1="430" y1="394" x2="434" y2="394" class="dg4-wdc"/>
<line x1="486" y1="394" x2="522" y2="394" class="dg4-wdc"/>
<line x1="400" y1="394" x2="434" y2="394" class="dg4-wdc"/>
<line x1="46" y1="401" x2="1106" y2="401" class="dg4-wref"/>
<text x="60" y="419" class="dg4-t dg4-t8">C-0104</text>
<text x="150" y="419" class="dg4-t dg4-t8 dg4-mid">1</text>
<text x="210" y="419" class="dg4-t dg4-t8 dg4-b">Seal water flow switch &#8212; 24 V DC out</text>
<rect x="434" y="406" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="419" class="dg4-t dg4-t8 dg4-b dg4-mid">015</text>
<text x="530" y="419" class="dg4-t dg4-t8">B101-SEAL</text>
<text x="760" y="419" class="dg4-t dg4-t8">24 V DC</text>
<text x="840" y="419" class="dg4-t dg4-t8">SCH-0201/08</text>
<text x="950" y="419" class="dg4-t dg4-t8"></text>
<line x1="430" y1="415" x2="434" y2="415" class="dg4-wdc"/>
<line x1="486" y1="415" x2="522" y2="415" class="dg4-wdc"/>
<line x1="400" y1="415" x2="434" y2="415" class="dg4-wdc"/>
<line x1="46" y1="422" x2="1106" y2="422" class="dg4-wref"/>
<text x="60" y="440" class="dg4-t dg4-t8">C-0104</text>
<text x="150" y="440" class="dg4-t dg4-t8 dg4-mid">2</text>
<text x="210" y="440" class="dg4-t dg4-t8 dg4-b">Seal water flow switch &#8212; return</text>
<rect x="434" y="427" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="440" class="dg4-t dg4-t8 dg4-b dg4-mid">016</text>
<text x="530" y="440" class="dg4-t dg4-t8">B101-SEAL</text>
<text x="760" y="440" class="dg4-t dg4-t8">24 V DC</text>
<text x="840" y="440" class="dg4-t dg4-t8">SCH-0201/08</text>
<text x="950" y="440" class="dg4-t dg4-t8">NC</text>
<line x1="430" y1="436" x2="434" y2="436" class="dg4-wdc"/>
<line x1="486" y1="436" x2="522" y2="436" class="dg4-wdc"/>
<line x1="400" y1="436" x2="434" y2="436" class="dg4-wdc"/>
<line x1="46" y1="443" x2="1106" y2="443" class="dg4-wref"/>
<text x="60" y="461" class="dg4-t dg4-t8">internal</text>
<text x="150" y="461" class="dg4-t dg4-t8 dg4-mid">&#8212;</text>
<text x="210" y="461" class="dg4-t dg4-t8 dg4-b">VSD-101 drive healthy</text>
<rect x="434" y="448" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="461" class="dg4-t dg4-t8 dg4-b dg4-mid">017</text>
<text x="530" y="461" class="dg4-t dg4-t8">PLC DI-01</text>
<text x="760" y="461" class="dg4-t dg4-t8">24 V DC</text>
<text x="840" y="461" class="dg4-t dg4-t8">SCH-0201/02</text>
<text x="950" y="461" class="dg4-t dg4-t8">NC &#8212; fail-safe</text>
<line x1="430" y1="457" x2="434" y2="457" class="dg4-wdc"/>
<line x1="486" y1="457" x2="522" y2="457" class="dg4-wdc"/>
<line x1="400" y1="457" x2="434" y2="457" class="dg4-wdc"/>
<line x1="46" y1="464" x2="1106" y2="464" class="dg4-wref"/>
<text x="60" y="482" class="dg4-t dg4-t8">internal</text>
<text x="150" y="482" class="dg4-t dg4-t8 dg4-mid">&#8212;</text>
<text x="210" y="482" class="dg4-t dg4-t8 dg4-b">VSD-101 drive running</text>
<rect x="434" y="469" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="482" class="dg4-t dg4-t8 dg4-b dg4-mid">018</text>
<text x="530" y="482" class="dg4-t dg4-t8">PLC DI-02</text>
<text x="760" y="482" class="dg4-t dg4-t8">24 V DC</text>
<text x="840" y="482" class="dg4-t dg4-t8">SCH-0201/03</text>
<text x="950" y="482" class="dg4-t dg4-t8"></text>
<line x1="430" y1="478" x2="434" y2="478" class="dg4-wdc"/>
<line x1="486" y1="478" x2="522" y2="478" class="dg4-wdc"/>
<line x1="400" y1="478" x2="434" y2="478" class="dg4-wdc"/>
<line x1="46" y1="485" x2="1106" y2="485" class="dg4-wref"/>
<text x="60" y="503" class="dg4-t dg4-t8">internal</text>
<text x="150" y="503" class="dg4-t dg4-t8 dg4-mid">&#8212;</text>
<text x="210" y="503" class="dg4-t dg4-t8 dg4-b">Run command &#8594; VSD-101 term 18</text>
<rect x="434" y="490" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="503" class="dg4-t dg4-t8 dg4-b dg4-mid">019</text>
<text x="530" y="503" class="dg4-t dg4-t8">KA101</text>
<text x="760" y="503" class="dg4-t dg4-t8">24 V DC</text>
<text x="840" y="503" class="dg4-t dg4-t8">SCH-0101/18</text>
<text x="950" y="503" class="dg4-t dg4-t8"></text>
<line x1="430" y1="499" x2="434" y2="499" class="dg4-wdc"/>
<line x1="486" y1="499" x2="522" y2="499" class="dg4-wdc"/>
<line x1="400" y1="499" x2="434" y2="499" class="dg4-wdc"/>
<line x1="46" y1="506" x2="1106" y2="506" class="dg4-wref"/>
<text x="60" y="524" class="dg4-t dg4-t8">internal</text>
<text x="150" y="524" class="dg4-t dg4-t8 dg4-mid">&#8212;</text>
<text x="210" y="524" class="dg4-t dg4-t8 dg4-b">Q11 auxiliary &#8212; feeder available</text>
<rect x="434" y="511" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="524" class="dg4-t dg4-t8 dg4-b dg4-mid">020</text>
<text x="530" y="524" class="dg4-t dg4-t8">PLC DI-00</text>
<text x="760" y="524" class="dg4-t dg4-t8">24 V DC</text>
<text x="840" y="524" class="dg4-t dg4-t8">SCH-0201/01</text>
<text x="950" y="524" class="dg4-t dg4-t8">NC</text>
<line x1="430" y1="520" x2="434" y2="520" class="dg4-wdc"/>
<line x1="486" y1="520" x2="522" y2="520" class="dg4-wdc"/>
<line x1="400" y1="520" x2="434" y2="520" class="dg4-wdc"/>
<line x1="46" y1="527" x2="1106" y2="527" class="dg4-wref"/>
<text x="60" y="545" class="dg4-t dg4-t8">C-0210</text>
<text x="150" y="545" class="dg4-t dg4-t8 dg4-mid">1</text>
<text x="210" y="545" class="dg4-t dg4-t8 dg4-b">Low-low float &#8212; 24 V DC out</text>
<rect x="434" y="532" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="545" class="dg4-t dg4-t8 dg4-b dg4-mid">021</text>
<text x="530" y="545" class="dg4-t dg4-t8">LSLL-101</text>
<text x="760" y="545" class="dg4-t dg4-t8">24 V DC</text>
<text x="840" y="545" class="dg4-t dg4-t8">SCH-0101/09</text>
<text x="950" y="545" class="dg4-t dg4-t8"></text>
<line x1="430" y1="541" x2="434" y2="541" class="dg4-wdc"/>
<line x1="486" y1="541" x2="522" y2="541" class="dg4-wdc"/>
<line x1="400" y1="541" x2="434" y2="541" class="dg4-wdc"/>
<line x1="46" y1="548" x2="1106" y2="548" class="dg4-wref"/>
<text x="60" y="566" class="dg4-t dg4-t8">C-0210</text>
<text x="150" y="566" class="dg4-t dg4-t8 dg4-mid">2</text>
<text x="210" y="566" class="dg4-t dg4-t8 dg4-b">Low-low float &#8212; return</text>
<rect x="434" y="553" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="566" class="dg4-t dg4-t8 dg4-b dg4-mid">022</text>
<text x="530" y="566" class="dg4-t dg4-t8">VSD-101 ext. fault</text>
<text x="760" y="566" class="dg4-t dg4-t8">24 V DC</text>
<text x="840" y="566" class="dg4-t dg4-t8">SCH-0101/09</text>
<text x="950" y="566" class="dg4-t dg4-t8 dg4-b dg4-prov">HARDWIRED TRIP</text>
<line x1="430" y1="562" x2="434" y2="562" class="dg4-wdc"/>
<line x1="486" y1="562" x2="522" y2="562" class="dg4-wdc"/>
<line x1="400" y1="562" x2="434" y2="562" class="dg4-wdc"/>
<line x1="46" y1="569" x2="1106" y2="569" class="dg4-wref"/>
<text x="60" y="587" class="dg4-t dg4-t8">internal</text>
<text x="150" y="587" class="dg4-t dg4-t8 dg4-mid">&#8212;</text>
<text x="210" y="587" class="dg4-t dg4-t8 dg4-b">PLC DO &#8212; VSD-101 fault reset</text>
<rect x="434" y="574" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="587" class="dg4-t dg4-t8 dg4-b dg4-mid">023</text>
<text x="530" y="587" class="dg4-t dg4-t8">VSD-101</text>
<text x="760" y="587" class="dg4-t dg4-t8">24 V DC</text>
<text x="840" y="587" class="dg4-t dg4-t8">SCH-0202/02</text>
<text x="950" y="587" class="dg4-t dg4-t8"></text>
<line x1="430" y1="583" x2="434" y2="583" class="dg4-wdc"/>
<line x1="486" y1="583" x2="522" y2="583" class="dg4-wdc"/>
<line x1="400" y1="583" x2="434" y2="583" class="dg4-wdc"/>
<line x1="46" y1="590" x2="1106" y2="590" class="dg4-wref"/>
<text x="60" y="608" class="dg4-t dg4-t8">internal</text>
<text x="150" y="608" class="dg4-t dg4-t8 dg4-mid">&#8212;</text>
<text x="210" y="608" class="dg4-t dg4-t8 dg4-b">PLC DO &#8212; remote reference enable</text>
<rect x="434" y="595" width="52" height="19" rx="0" class="dg4-term"/>
<text x="460" y="608" class="dg4-t dg4-t8 dg4-b dg4-mid">024</text>
<text x="530" y="608" class="dg4-t dg4-t8">VSD-101</text>
<text x="760" y="608" class="dg4-t dg4-t8">24 V DC</text>
<text x="840" y="608" class="dg4-t dg4-t8">SCH-0202/13</text>
<text x="950" y="608" class="dg4-t dg4-t8"></text>
<line x1="430" y1="604" x2="434" y2="604" class="dg4-wdc"/>
<line x1="486" y1="604" x2="522" y2="604" class="dg4-wdc"/>
<line x1="400" y1="604" x2="434" y2="604" class="dg4-wdc"/>
<line x1="46" y1="611" x2="1106" y2="611" class="dg4-wref"/>
<text x="60" y="629" class="dg4-t dg4-t8">&#8212;</text>
<text x="150" y="629" class="dg4-t dg4-t8 dg4-mid">&#8212;</text>
<text x="210" y="629" class="dg4-t dg4-t8">SPARE</text>
<rect x="434" y="616" width="52" height="19" rx="0" class="dg4-devf"/>
<text x="460" y="629" class="dg4-t dg4-t8 dg4-b dg4-mid">025</text>
<text x="530" y="629" class="dg4-t dg4-t8">&#8212;</text>
<text x="760" y="629" class="dg4-t dg4-t8">&#8212;</text>
<text x="840" y="629" class="dg4-t dg4-t8">&#8212;</text>
<text x="950" y="629" class="dg4-t dg4-t8"></text>
<line x1="46" y1="632" x2="1106" y2="632" class="dg4-wref"/>
<text x="60" y="650" class="dg4-t dg4-t8">&#8212;</text>
<text x="150" y="650" class="dg4-t dg4-t8 dg4-mid">&#8212;</text>
<text x="210" y="650" class="dg4-t dg4-t8">SPARE</text>
<rect x="434" y="637" width="52" height="19" rx="0" class="dg4-devf"/>
<text x="460" y="650" class="dg4-t dg4-t8 dg4-b dg4-mid">026</text>
<text x="530" y="650" class="dg4-t dg4-t8">&#8212;</text>
<text x="760" y="650" class="dg4-t dg4-t8">&#8212;</text>
<text x="840" y="650" class="dg4-t dg4-t8">&#8212;</text>
<text x="950" y="650" class="dg4-t dg4-t8"></text>
<line x1="46" y1="653" x2="1106" y2="653" class="dg4-wref"/>
<text x="60" y="671" class="dg4-t dg4-t8">&#8212;</text>
<text x="150" y="671" class="dg4-t dg4-t8 dg4-mid">&#8212;</text>
<text x="210" y="671" class="dg4-t dg4-t8">SPARE</text>
<rect x="434" y="658" width="52" height="19" rx="0" class="dg4-devf"/>
<text x="460" y="671" class="dg4-t dg4-t8 dg4-b dg4-mid">027</text>
<text x="530" y="671" class="dg4-t dg4-t8">&#8212;</text>
<text x="760" y="671" class="dg4-t dg4-t8">&#8212;</text>
<text x="840" y="671" class="dg4-t dg4-t8">&#8212;</text>
<text x="950" y="671" class="dg4-t dg4-t8"></text>
<line x1="46" y1="674" x2="1106" y2="674" class="dg4-wref"/>
<text x="60" y="692" class="dg4-t dg4-t8">&#8212;</text>
<text x="150" y="692" class="dg4-t dg4-t8 dg4-mid">&#8212;</text>
<text x="210" y="692" class="dg4-t dg4-t8">SPARE</text>
<rect x="434" y="679" width="52" height="19" rx="0" class="dg4-devf"/>
<text x="460" y="692" class="dg4-t dg4-t8 dg4-b dg4-mid">028</text>
<text x="530" y="692" class="dg4-t dg4-t8">&#8212;</text>
<text x="760" y="692" class="dg4-t dg4-t8">&#8212;</text>
<text x="840" y="692" class="dg4-t dg4-t8">&#8212;</text>
<text x="950" y="692" class="dg4-t dg4-t8"></text>
<line x1="46" y1="695" x2="1106" y2="695" class="dg4-wref"/>
<text x="60" y="713" class="dg4-t dg4-t8">&#8212;</text>
<text x="150" y="713" class="dg4-t dg4-t8 dg4-mid">&#8212;</text>
<text x="210" y="713" class="dg4-t dg4-t8">SPARE</text>
<rect x="434" y="700" width="52" height="19" rx="0" class="dg4-devf"/>
<text x="460" y="713" class="dg4-t dg4-t8 dg4-b dg4-mid">029</text>
<text x="530" y="713" class="dg4-t dg4-t8">&#8212;</text>
<text x="760" y="713" class="dg4-t dg4-t8">&#8212;</text>
<text x="840" y="713" class="dg4-t dg4-t8">&#8212;</text>
<text x="950" y="713" class="dg4-t dg4-t8"></text>
<line x1="46" y1="716" x2="1106" y2="716" class="dg4-wref"/>
<text x="60" y="734" class="dg4-t dg4-t8">&#8212;</text>
<text x="150" y="734" class="dg4-t dg4-t8 dg4-mid">&#8212;</text>
<text x="210" y="734" class="dg4-t dg4-t8">SPARE</text>
<rect x="434" y="721" width="52" height="19" rx="0" class="dg4-devf"/>
<text x="460" y="734" class="dg4-t dg4-t8 dg4-b dg4-mid">030</text>
<text x="530" y="734" class="dg4-t dg4-t8">&#8212;</text>
<text x="760" y="734" class="dg4-t dg4-t8">&#8212;</text>
<text x="840" y="734" class="dg4-t dg4-t8">&#8212;</text>
<text x="950" y="734" class="dg4-t dg4-t8"></text>
<rect x="46" y="763" width="520" height="96" rx="0" class="dg4-dev"/>
<text x="60" y="783" class="dg4-t dg4-t11 dg4-b">SCREEN EARTH BAR  XS  (rail X3 block)</text>
<text x="64" y="803" class="dg4-t dg4-t8 dg4-b">XS:01</text>
<text x="120" y="803" class="dg4-t dg4-t8">C-0102 overall screen</text>
<text x="64" y="816" class="dg4-t dg4-t8 dg4-b">XS:02</text>
<text x="120" y="816" class="dg4-t dg4-t8">C-0103 screen</text>
<text x="64" y="829" class="dg4-t dg4-t8 dg4-b">XS:03</text>
<text x="120" y="829" class="dg4-t dg4-t8">C-0104 screen</text>
<text x="64" y="842" class="dg4-t dg4-t8 dg4-b">XS:04</text>
<text x="120" y="842" class="dg4-t dg4-t8">C-0210 screen</text>
<text x="300" y="807" class="dg4-t dg4-t9 dg4-b dg4-grn">INSULATED BAR</text>
<text x="300" y="821" class="dg4-t dg4-t8">Single-point bonded to the main</text>
<text x="300" y="833" class="dg4-t dg4-t8">earth bar. FAT test E-35 verifies</text>
<text x="300" y="845" class="dg4-t dg4-t8 dg4-b">it is NOT bonded elsewhere.</text>
<rect x="586" y="763" width="520" height="96" rx="0" class="dg4-plc"/>
<text x="600" y="783" class="dg4-t dg4-t10 dg4-b">SCREEN EARTHING &#8212; PUT THIS ON THE DRAWING, NOT ONLY IN THE SPEC</text>
<text x="600" y="803" class="dg4-t dg4-t10 dg4-b dg4-prov">SCREEN EARTHED AT MCC END ONLY &#8212; DO NOT EARTH AT FIELD END</text>
<text x="600" y="821" class="dg4-t dg4-t8">The installer reads the termination drawing. They will probably never read the</text>
<text x="600" y="833" class="dg4-t dg4-t8">specification. One line of text on the drawing face prevents an entire class of</text>
<text x="600" y="845" class="dg4-t dg4-t8">commissioning fault &#8212; noisy, drifting analogue readings from earth loops.</text>
<rect x="1130" y="146" width="410" height="560" rx="0" class="dg4-devf"/>
<text x="1142" y="168" class="dg4-t dg4-t11 dg4-b">RAIL ALLOCATION</text>
<text x="1142" y="190" class="dg4-t dg4-t9 dg4-b">X0</text>
<text x="1172" y="190" class="dg4-t dg4-t8">Incoming supply</text>
<text x="1348" y="190" class="dg4-t dg4-t8">415 V AC</text>
<text x="1428" y="190" class="dg4-t dg4-t8">busbar links</text>
<text x="1142" y="210" class="dg4-t dg4-t9 dg4-b">X1</text>
<text x="1172" y="210" class="dg4-t dg4-t8">Outgoing power feeders</text>
<text x="1348" y="210" class="dg4-t dg4-t8">415 V AC</text>
<text x="1428" y="210" class="dg4-t dg4-t8">grey</text>
<text x="1142" y="230" class="dg4-t dg4-t9 dg4-b">X2</text>
<text x="1172" y="230" class="dg4-t dg4-t8">AC control and services</text>
<text x="1348" y="230" class="dg4-t dg4-t8">240 V AC</text>
<text x="1428" y="230" class="dg4-t dg4-t8">grey</text>
<text x="1142" y="250" class="dg4-t dg4-t9 dg4-b">X3</text>
<text x="1172" y="250" class="dg4-t dg4-t8">Digital I/O &#8212; THIS SHEET</text>
<text x="1348" y="250" class="dg4-t dg4-t8">24 V DC</text>
<text x="1428" y="250" class="dg4-t dg4-t8">grey</text>
<text x="1142" y="270" class="dg4-t dg4-t9 dg4-b">X4</text>
<text x="1172" y="270" class="dg4-t dg4-t8">Analogue signals</text>
<text x="1348" y="270" class="dg4-t dg4-t8">4&#8211;20 mA</text>
<text x="1428" y="270" class="dg4-t dg4-t8 dg4-b">DISCONNECT type</text>
<text x="1142" y="290" class="dg4-t dg4-t9 dg4-b">X5</text>
<text x="1172" y="290" class="dg4-t dg4-t8">Safety circuit</text>
<text x="1348" y="290" class="dg4-t dg4-t8">24 V DC</text>
<text x="1428" y="290" class="dg4-t dg4-t8 dg4-b">YELLOW</text>
<text x="1142" y="310" class="dg4-t dg4-t9 dg4-b">X6</text>
<text x="1172" y="310" class="dg4-t dg4-t8">Communications</text>
<text x="1348" y="310" class="dg4-t dg4-t8">&#8212;</text>
<text x="1428" y="310" class="dg4-t dg4-t8">RJ45 + fibre</text>
<text x="1142" y="330" class="dg4-t dg4-t9 dg4-b">XE</text>
<text x="1172" y="330" class="dg4-t dg4-t8">Protective earth</text>
<text x="1348" y="330" class="dg4-t dg4-t8">&#8212;</text>
<text x="1428" y="330" class="dg4-t dg4-t8">green/yellow</text>
<text x="1142" y="350" class="dg4-t dg4-t9 dg4-b">XS</text>
<text x="1172" y="350" class="dg4-t dg4-t8">Instrument screen earth</text>
<text x="1348" y="350" class="dg4-t dg4-t8">&#8212;</text>
<text x="1428" y="350" class="dg4-t dg4-t8">insulated bar</text>
<text x="1142" y="386" class="dg4-t dg4-t9 dg4-b dg4-blu">Numbering</text>
<text x="1142" y="399" class="dg4-t dg4-t8">Sequential from 001. No gaps, no re-use. Grouped by</text>
<text x="1142" y="410" class="dg4-t dg4-t8">equipment in the same order as the schematic sheets.</text>
<text x="1142" y="429" class="dg4-t dg4-t9 dg4-b dg4-blu">Never re-use a number</text>
<text x="1142" y="442" class="dg4-t dg4-t8">A deleted circuit's terminal becomes a SPARE and keeps its</text>
<text x="1142" y="453" class="dg4-t dg4-t8">number. Re-using a number means an old drawing and a new</text>
<text x="1142" y="464" class="dg4-t dg4-t8">drawing disagree, and someone will eventually work from the</text>
<text x="1142" y="475" class="dg4-t dg4-t8">old one.</text>
<text x="1142" y="494" class="dg4-t dg4-t9 dg4-b dg4-blu">Spares grouped, not scattered</text>
<text x="1142" y="507" class="dg4-t dg4-t8">20 % minimum, contiguous at the end of each equipment block.</text>
<text x="1142" y="518" class="dg4-t dg4-t8">Distributed spares look tidy and are nearly useless &#8212;</text>
<text x="1142" y="529" class="dg4-t dg4-t8">you can never fit a new multicore's cores together.</text>
<text x="1142" y="548" class="dg4-t dg4-t9 dg4-b dg4-blu">Wire numbering</text>
<text x="1142" y="561" class="dg4-t dg4-t8">SHEET-PATH, e.g. 0101-14 = sheet SCH-0101, current path 14.</text>
<text x="1142" y="572" class="dg4-t dg4-t8">Ferruled both ends. Any wire in the board tells you which</text>
<text x="1142" y="583" class="dg4-t dg4-t8">drawing to open.</text>
<text x="1142" y="602" class="dg4-t dg4-t9 dg4-b dg4-blu">Partition plates</text>
<text x="1142" y="615" class="dg4-t dg4-t8">Fitted between voltage groups. Routinely forgotten &#8212;</text>
<text x="1142" y="626" class="dg4-t dg4-t8">it is part of the segregation design, not decoration.</text>
<rect x="46" y="880" width="1000" height="124" rx="0" class="dg4-devf"/>
<text x="56" y="898" class="dg4-t dg4-t12 dg4-b">NOTES</text>
<text x="56" y="914.0" class="dg4-t dg4-t9 dg4-prov dg4-b">1.  SCREEN EARTHED AT MCC END ONLY. Do NOT earth instrument or control screens at the field end. This note is repeated on the drawing face</text>
<text x="56" y="926.6" class="dg4-t dg4-t9 dg4-prov dg4-b">     because the installer reads the drawing, not the specification.</text>
<text x="56" y="939.2" class="dg4-t dg4-t9">2.  VSD motor cable screens are the EXCEPTION &#8212; they are terminated 360&#176; at BOTH ends via EMC glands. Different problem, different solution.</text>
<text x="56" y="951.8" class="dg4-t dg4-t9">3.  Terminal markers are printed FROM this schedule, never hand-written. FAT defect FD-006b was two transposed markers, which would have</text>
<text x="56" y="964.4" class="dg4-t dg4-t9">     caused future wiring errors by someone who correctly followed the schedule.</text>
<text x="56" y="977.0" class="dg4-t dg4-t9">4.  C-0102 was changed from 12 core to 16 core at Rev B. The schedule used all 12 cores, leaving no spares. Four extra cores cost almost nothing;</text>
<text x="56" y="989.6" class="dg4-t dg4-t9">     a second cable pull through an operating plant costs a variation and an access permit.</text>
<text x="56" y="1002.2" class="dg4-t dg4-t9">5.  Maximum two conductors per terminal, and only where the terminal is rated for it. Verified at FAT test D-33.</text>
<rect x="1072" y="930" width="469" height="158" rx="0" class="dg4-dev"/>
<line x1="1072" y1="964" x2="1541" y2="964" class="dg4-brd2"/>
<line x1="1072" y1="1004" x2="1541" y2="1004" class="dg4-brd2"/>
<line x1="1072" y1="1038" x2="1541" y2="1038" class="dg4-brd2"/>
<line x1="1372" y1="964" x2="1372" y2="1038" class="dg4-brd2"/>
<text x="1082" y="946" class="dg4-t dg4-t11 dg4-b">NORTHFIELD WATER TREATMENT PLANT</text>
<text x="1082" y="959" class="dg4-t dg4-t10">RAW WATER TRANSFER PUMP STATION &#8212; MCC-01</text>
<text x="1082" y="982" class="dg4-t dg4-t14 dg4-b">TERMINATION &#8212; RAIL X3</text>
<text x="1082" y="998" class="dg4-t dg4-t9">24 V DC digital &#183; P-101 equipment block</text>
<text x="1382" y="982" class="dg4-t dg4-t9">SHEET</text>
<text x="1382" y="998" class="dg4-t dg4-t11 dg4-b">1 of 5</text>
<text x="1082" y="1024" class="dg4-t dg4-t11 dg4-b">DRAWING No.  NFD-ELE-TRM-0401</text>
<text x="1382" y="1024" class="dg4-t dg4-t12 dg4-b">REV  1</text>
<text x="1082" y="1056" class="dg4-t dg4-t9 dg4-b dg4-prov">SELF-DIRECTED REFERENCE PROJECT &#8212; NOT A PRODUCTION DRAWING</text>
<text x="1082" y="1070" class="dg4-t dg4-t9">Illustrative only. Not for construction. See notes.</text>
</svg></div></div><p class="dwgnote">The P-101 equipment block, X3:001&ndash;030, with the screen earth arrangement and the rail allocation philosophy on the same sheet.</p></div>

    <h3>Rails split by voltage and function</h3>
    <div class="tw"><table>
      <thead><tr><th>Rail</th><th>Function</th><th>Voltage</th><th>Terminal type</th></tr></thead>
      <tbody>
        <tr><td>X1</td><td>Outgoing power feeders</td><td>415&nbsp;V AC</td><td>Heavy-duty feed-through</td></tr>
        <tr><td>X2</td><td>AC control and services</td><td>240&nbsp;V AC</td><td>Feed-through 4&nbsp;mm&sup2;</td></tr>
        <tr><td>X3</td><td>Digital I/O</td><td>24&nbsp;V DC</td><td>Feed-through 2.5&nbsp;mm&sup2;</td></tr>
        <tr><td>X4</td><td>Analogue signals</td><td>4&ndash;20&nbsp;mA</td><td><strong>Disconnect (knife)</strong></td></tr>
        <tr><td>X5</td><td>Safety circuit</td><td>24&nbsp;V DC</td><td><strong>Yellow</strong></td></tr>
        <tr><td>XE / XS</td><td>Protective earth / instrument screen earth</td><td>&mdash;</td><td>Earth bar / insulated bar</td></tr>
      </tbody>
    </table></div>
    <p>Two reasons, and the second matters more: <strong>safety</strong> (nobody working on a 24&nbsp;V circuit should have their hand next to a 415&nbsp;V terminal) and <strong>error prevention</strong> &mdash; if the only ELV terminals are on a different rail, it is physically harder to land a control wire in a power terminal. Good layout removes error modes; it does not just document them.</p>

    <div class="box b-ok">
      <span class="lbl">Small decisions with large consequences</span>
      <ul>
        <li><strong>Yellow terminals for the safety circuit, and nothing else.</strong> A distinct colour makes it obvious to the wireman, the commissioning tech and the auditor that this rail is not to be casually reworked.</li>
        <li><strong>Disconnect terminals on every analogue loop.</strong> Open the loop, inject a calibrated 4&ndash;20&nbsp;mA, verify the whole chain to SCADA &mdash; without unwiring anything. A few dollars per terminal, hours saved at every future calibration.</li>
        <li><strong>Spares grouped, not distributed.</strong> One spare after every ten looks tidy and is nearly useless &mdash; you can never fit a new multicore's cores together.</li>
        <li><strong>Never re-use a terminal number.</strong> A deleted circuit's terminal becomes a spare and keeps its number. Re-using it means an old drawing and a new drawing disagree, and someone will eventually work from the old one.</li>
        <li><strong>Four spare yellow terminals</strong> so a future E-stop can be looped in properly, rather than someone improvising a connection in a junction box.</li>
      </ul>
    </div>

    <div class="dwgwrap"><div class="dwghead"><b>PLC Digital Inputs &mdash; Slot 2 (Typical)</b><span class="num">NFD-ELE-SCH-0201 Rev 1</span></div><div class="dwgscroll"><div class="dwg"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 1587 1122">

<style>
  .dg5-bg{fill:#ffffff}
  .dg5-brd{fill:none;stroke:#111;stroke-width:2}
  .dg5-brd2{fill:none;stroke:#111;stroke-width:1}
  .dg5-pw{fill:none;stroke:#111;stroke-width:2.2;stroke-linecap:square}
  .dg5-w{fill:none;stroke:#111;stroke-width:1.6;stroke-linecap:square}
  .dg5-wdc{fill:none;stroke:#1f4e9c;stroke-width:1.8;stroke-linecap:square}
  .dg5-wsaf{fill:none;stroke:#c9a227;stroke-width:2.4;stroke-linecap:square}
  .dg5-wana{fill:none;stroke:#7a3fa0;stroke-width:1.8;stroke-linecap:square}
  .dg5-wext{fill:none;stroke:#d97706;stroke-width:1.8;stroke-linecap:square}
  .dg5-wref{fill:none;stroke:#888;stroke-width:1.1;stroke-dasharray:4 3}
  .dg5-rail{fill:none;stroke:#1f4e9c;stroke-width:3;stroke-linecap:square}
  .dg5-sym{fill:none;stroke:#111;stroke-width:1.7}
  .dg5-dev{fill:#ffffff;stroke:#111;stroke-width:1.7}
  .dg5-devf{fill:#f2f4f7;stroke:#111;stroke-width:1.7}
  .dg5-saf{fill:#fdf6e0;stroke:#a98207;stroke-width:1.8}
  .dg5-plc{fill:#eef4fb;stroke:#111;stroke-width:1.7}
  .dg5-fld{fill:#f4fbf4;stroke:#111;stroke-width:1.7}
  .dg5-term{fill:#ffffff;stroke:#111;stroke-width:1.5}
  .dg5-termy{fill:#fdf0b8;stroke:#a98207;stroke-width:1.5}
  .dg5-terma{fill:#f3edfa;stroke:#7a3fa0;stroke-width:1.5}
  .dg5-t{font-family:"DejaVu Sans",Arial,Helvetica,sans-serif;fill:#111}
  .dg5-t8{font-size:8px}.dg5-t9{font-size:9px}.dg5-t10{font-size:10px}.dg5-t11{font-size:11px}
  .dg5-t12{font-size:12px}.dg5-t14{font-size:14px}.dg5-t18{font-size:18px}
  .dg5-b{font-weight:700}.dg5-mid{text-anchor:middle}.dg5-end{text-anchor:end}
  .dg5-prov{fill:#b03a2e;font-weight:700}
  .dg5-note{fill:#7a4b00}
  .dg5-grn{fill:#1a7a3c}
  .dg5-blu{fill:#1f4e9c}
  .dg5-amb{fill:#8a6d00}
  .dg5-pur{fill:#7a3fa0}
</style>

<rect class="dg5-bg" x="0" y="0" width="1587" height="1122"/>
<rect class="dg5-brd" x="18" y="18" width="1551" height="1086"/>
<rect class="dg5-brd2" x="30" y="30" width="1527" height="1062"/>
<text x="125.4375" y="27" class="dg5-t dg5-t10 dg5-b dg5-mid">A</text>
<text x="125.4375" y="1103" class="dg5-t dg5-t10 dg5-b dg5-mid">A</text>
<text x="316.3125" y="27" class="dg5-t dg5-t10 dg5-b dg5-mid">B</text>
<text x="316.3125" y="1103" class="dg5-t dg5-t10 dg5-b dg5-mid">B</text>
<text x="507.1875" y="27" class="dg5-t dg5-t10 dg5-b dg5-mid">C</text>
<text x="507.1875" y="1103" class="dg5-t dg5-t10 dg5-b dg5-mid">C</text>
<text x="698.0625" y="27" class="dg5-t dg5-t10 dg5-b dg5-mid">D</text>
<text x="698.0625" y="1103" class="dg5-t dg5-t10 dg5-b dg5-mid">D</text>
<text x="888.9375" y="27" class="dg5-t dg5-t10 dg5-b dg5-mid">E</text>
<text x="888.9375" y="1103" class="dg5-t dg5-t10 dg5-b dg5-mid">E</text>
<text x="1079.8125" y="27" class="dg5-t dg5-t10 dg5-b dg5-mid">F</text>
<text x="1079.8125" y="1103" class="dg5-t dg5-t10 dg5-b dg5-mid">F</text>
<text x="1270.6875" y="27" class="dg5-t dg5-t10 dg5-b dg5-mid">G</text>
<text x="1270.6875" y="1103" class="dg5-t dg5-t10 dg5-b dg5-mid">G</text>
<text x="1461.5625" y="27" class="dg5-t dg5-t10 dg5-b dg5-mid">H</text>
<text x="1461.5625" y="1103" class="dg5-t dg5-t10 dg5-b dg5-mid">H</text>
<text x="24" y="118.5" class="dg5-t dg5-t10 dg5-b dg5-mid">1</text>
<text x="1563" y="118.5" class="dg5-t dg5-t10 dg5-b dg5-mid">1</text>
<text x="24" y="295.5" class="dg5-t dg5-t10 dg5-b dg5-mid">2</text>
<text x="1563" y="295.5" class="dg5-t dg5-t10 dg5-b dg5-mid">2</text>
<text x="24" y="472.5" class="dg5-t dg5-t10 dg5-b dg5-mid">3</text>
<text x="1563" y="472.5" class="dg5-t dg5-t10 dg5-b dg5-mid">3</text>
<text x="24" y="649.5" class="dg5-t dg5-t10 dg5-b dg5-mid">4</text>
<text x="1563" y="649.5" class="dg5-t dg5-t10 dg5-b dg5-mid">4</text>
<text x="24" y="826.5" class="dg5-t dg5-t10 dg5-b dg5-mid">5</text>
<text x="1563" y="826.5" class="dg5-t dg5-t10 dg5-b dg5-mid">5</text>
<text x="24" y="1003.5" class="dg5-t dg5-t10 dg5-b dg5-mid">6</text>
<text x="1563" y="1003.5" class="dg5-t dg5-t10 dg5-b dg5-mid">6</text>
<text x="46" y="58" class="dg5-t dg5-t18 dg5-b">PLC DIGITAL INPUTS &#8212; SLOT 2 (TYPICAL)</text>
<text x="46" y="76" class="dg5-t dg5-t11">5069-IB16 &#183; 24 V DC sinking module, sourcing field devices &#183; every field input lands on a terminal, never directly on the module</text>
<line x1="76" y1="134" x2="76" y2="782" class="dg5-wdc"/>
<text x="68" y="124" class="dg5-t dg5-t10 dg5-b dg5-blu">+24 V DC</text>
<text x="68" y="136" class="dg5-t dg5-t9 dg5-blu">(ECP2)</text>
<rect x="790" y="120" width="190" height="660" rx="0" class="dg5-plc"/>
<text x="885" y="138" class="dg5-t dg5-t11 dg5-b dg5-mid">5069-IB16   SLOT 2</text>
<rect x="990" y="120" width="130" height="120" rx="0" class="dg5-plc"/>
<text x="1055" y="140" class="dg5-t dg5-t10 dg5-b dg5-mid">5069-L306ER</text>
<text x="1055" y="156" class="dg5-t dg5-t9 dg5-mid">CompactLogix</text>
<text x="1055" y="170" class="dg5-t dg5-t9 dg5-mid">5380</text>
<text x="1055" y="192" class="dg5-t dg5-t8 dg5-mid">Platform confirmed</text>
<text x="1055" y="204" class="dg5-t dg5-t8 dg5-mid">TQ-007</text>
<text x="1055" y="224" class="dg5-t dg5-t8 dg5-mid">Backplane</text>
<line x1="980" y1="180" x2="990" y2="180" class="dg5-wdc"/>
<text x="150" y="116" class="dg5-t dg5-t9 dg5-b">FIELD / INTERNAL DEVICE</text>
<text x="540" y="116" class="dg5-t dg5-t9 dg5-b">TERMINAL</text>
<text x="600" y="116" class="dg5-t dg5-t9 dg5-b">CABLE</text>
<text x="800" y="158" class="dg5-t dg5-t9 dg5-b"></text>
<circle cx="76" cy="158" r="3.2" fill="#111"/>
<line x1="76" y1="158" x2="144" y2="158" class="dg5-wdc"/>
<rect x="150" y="145" width="150" height="26" rx="0" class="dg5-fld"/>
<text x="156" y="156" class="dg5-t dg5-t9 dg5-b">Q11 aux</text>
<text x="156" y="167" class="dg5-t dg5-t8">Feeder available</text>
<line x1="300" y1="158" x2="336" y2="158" class="dg5-wdc"/>
<line x1="336" y1="158" x2="344" y2="158" class="dg5-wdc"/>
<line x1="368" y1="158" x2="376" y2="158" class="dg5-wdc"/>
<line x1="344" y1="148" x2="344" y2="168" class="dg5-sym"/>
<line x1="368" y1="148" x2="368" y2="168" class="dg5-sym"/>
<line x1="341" y1="168" x2="371" y2="148" class="dg5-sym"/>
<text x="356" y="144" class="dg5-t dg5-t8 dg5-b dg5-mid dg5-prov">NC</text>
<line x1="376" y1="158" x2="546" y2="158" class="dg5-wdc"/>
<rect x="546" y="147" width="44" height="22" rx="0" class="dg5-term"/>
<text x="568" y="161" class="dg5-t dg5-t9 dg5-b dg5-mid">020</text>
<text x="602" y="156" class="dg5-t dg5-t8">internal</text>
<line x1="590" y1="158" x2="790" y2="158" class="dg5-wdc"/>
<text x="800" y="161" class="dg5-t dg5-t9 dg5-b">DI-00</text>
<text x="860" y="161" class="dg5-t dg5-t8">Feeder available</text>
<circle cx="76" cy="198" r="3.2" fill="#111"/>
<line x1="76" y1="198" x2="144" y2="198" class="dg5-wdc"/>
<rect x="150" y="185" width="150" height="26" rx="0" class="dg5-fld"/>
<text x="156" y="196" class="dg5-t dg5-t9 dg5-b">VSD-101</text>
<text x="156" y="207" class="dg5-t dg5-t8">Drive healthy</text>
<line x1="300" y1="198" x2="336" y2="198" class="dg5-wdc"/>
<line x1="336" y1="198" x2="344" y2="198" class="dg5-wdc"/>
<line x1="368" y1="198" x2="376" y2="198" class="dg5-wdc"/>
<line x1="344" y1="188" x2="344" y2="208" class="dg5-sym"/>
<line x1="368" y1="188" x2="368" y2="208" class="dg5-sym"/>
<line x1="341" y1="208" x2="371" y2="188" class="dg5-sym"/>
<text x="356" y="184" class="dg5-t dg5-t8 dg5-b dg5-mid dg5-prov">NC</text>
<line x1="376" y1="198" x2="546" y2="198" class="dg5-wdc"/>
<rect x="546" y="187" width="44" height="22" rx="0" class="dg5-term"/>
<text x="568" y="201" class="dg5-t dg5-t9 dg5-b dg5-mid">017</text>
<text x="602" y="196" class="dg5-t dg5-t8">internal</text>
<line x1="590" y1="198" x2="790" y2="198" class="dg5-wdc"/>
<line x1="790" y1="185" x2="980" y2="185" class="dg5-brd2"/>
<text x="800" y="201" class="dg5-t dg5-t9 dg5-b">DI-01</text>
<text x="860" y="201" class="dg5-t dg5-t8">Drive healthy</text>
<circle cx="76" cy="238" r="3.2" fill="#111"/>
<line x1="76" y1="238" x2="144" y2="238" class="dg5-wdc"/>
<rect x="150" y="225" width="150" height="26" rx="0" class="dg5-fld"/>
<text x="156" y="236" class="dg5-t dg5-t9 dg5-b">VSD-101</text>
<text x="156" y="247" class="dg5-t dg5-t8">Drive running</text>
<line x1="300" y1="238" x2="336" y2="238" class="dg5-wdc"/>
<line x1="336" y1="238" x2="344" y2="238" class="dg5-wdc"/>
<line x1="368" y1="238" x2="376" y2="238" class="dg5-wdc"/>
<line x1="344" y1="228" x2="344" y2="248" class="dg5-sym"/>
<line x1="368" y1="228" x2="368" y2="248" class="dg5-sym"/>
<text x="356" y="224" class="dg5-t dg5-t8 dg5-b dg5-mid">NO</text>
<line x1="376" y1="238" x2="546" y2="238" class="dg5-wdc"/>
<rect x="546" y="227" width="44" height="22" rx="0" class="dg5-term"/>
<text x="568" y="241" class="dg5-t dg5-t9 dg5-b dg5-mid">018</text>
<text x="602" y="236" class="dg5-t dg5-t8">internal</text>
<line x1="590" y1="238" x2="790" y2="238" class="dg5-wdc"/>
<line x1="790" y1="225" x2="980" y2="225" class="dg5-brd2"/>
<text x="800" y="241" class="dg5-t dg5-t9 dg5-b">DI-02</text>
<text x="860" y="241" class="dg5-t dg5-t8">Drive running</text>
<circle cx="76" cy="278" r="3.2" fill="#111"/>
<line x1="76" y1="278" x2="144" y2="278" class="dg5-wdc"/>
<rect x="150" y="265" width="150" height="26" rx="0" class="dg5-fld"/>
<text x="156" y="276" class="dg5-t dg5-t9 dg5-b">S101-LOR</text>
<text x="156" y="287" class="dg5-t dg5-t8">Selector LOCAL</text>
<line x1="300" y1="278" x2="336" y2="278" class="dg5-wdc"/>
<line x1="336" y1="278" x2="344" y2="278" class="dg5-wdc"/>
<line x1="368" y1="278" x2="376" y2="278" class="dg5-wdc"/>
<line x1="344" y1="268" x2="344" y2="288" class="dg5-sym"/>
<line x1="368" y1="268" x2="368" y2="288" class="dg5-sym"/>
<text x="356" y="264" class="dg5-t dg5-t8 dg5-b dg5-mid">NO</text>
<line x1="376" y1="278" x2="546" y2="278" class="dg5-wdc"/>
<rect x="546" y="267" width="44" height="22" rx="0" class="dg5-term"/>
<text x="568" y="281" class="dg5-t dg5-t9 dg5-b dg5-mid">005</text>
<text x="602" y="276" class="dg5-t dg5-t8">C-0102 core 5</text>
<line x1="590" y1="278" x2="790" y2="278" class="dg5-wdc"/>
<line x1="790" y1="265" x2="980" y2="265" class="dg5-brd2"/>
<text x="800" y="281" class="dg5-t dg5-t9 dg5-b">DI-03</text>
<text x="860" y="281" class="dg5-t dg5-t8">Selector LOCAL</text>
<circle cx="76" cy="318" r="3.2" fill="#111"/>
<line x1="76" y1="318" x2="144" y2="318" class="dg5-wdc"/>
<rect x="150" y="305" width="150" height="26" rx="0" class="dg5-fld"/>
<text x="156" y="316" class="dg5-t dg5-t9 dg5-b">S101-LOR</text>
<text x="156" y="327" class="dg5-t dg5-t8">Selector REMOTE</text>
<line x1="300" y1="318" x2="336" y2="318" class="dg5-wdc"/>
<line x1="336" y1="318" x2="344" y2="318" class="dg5-wdc"/>
<line x1="368" y1="318" x2="376" y2="318" class="dg5-wdc"/>
<line x1="344" y1="308" x2="344" y2="328" class="dg5-sym"/>
<line x1="368" y1="308" x2="368" y2="328" class="dg5-sym"/>
<text x="356" y="304" class="dg5-t dg5-t8 dg5-b dg5-mid">NO</text>
<line x1="376" y1="318" x2="546" y2="318" class="dg5-wdc"/>
<rect x="546" y="307" width="44" height="22" rx="0" class="dg5-term"/>
<text x="568" y="321" class="dg5-t dg5-t9 dg5-b dg5-mid">006</text>
<text x="602" y="316" class="dg5-t dg5-t8">C-0102 core 6</text>
<line x1="590" y1="318" x2="790" y2="318" class="dg5-wdc"/>
<line x1="790" y1="305" x2="980" y2="305" class="dg5-brd2"/>
<text x="800" y="321" class="dg5-t dg5-t9 dg5-b">DI-04</text>
<text x="860" y="321" class="dg5-t dg5-t8">Selector REMOTE</text>
<circle cx="76" cy="358" r="3.2" fill="#111"/>
<line x1="76" y1="358" x2="144" y2="358" class="dg5-wdc"/>
<rect x="150" y="345" width="150" height="26" rx="0" class="dg5-fld"/>
<text x="156" y="356" class="dg5-t dg5-t9 dg5-b">KT101</text>
<text x="156" y="367" class="dg5-t dg5-t8">Thermistor healthy</text>
<line x1="300" y1="358" x2="336" y2="358" class="dg5-wdc"/>
<line x1="336" y1="358" x2="344" y2="358" class="dg5-wdc"/>
<line x1="368" y1="358" x2="376" y2="358" class="dg5-wdc"/>
<line x1="344" y1="348" x2="344" y2="368" class="dg5-sym"/>
<line x1="368" y1="348" x2="368" y2="368" class="dg5-sym"/>
<line x1="341" y1="368" x2="371" y2="348" class="dg5-sym"/>
<text x="356" y="344" class="dg5-t dg5-t8 dg5-b dg5-mid dg5-prov">NC</text>
<line x1="376" y1="358" x2="546" y2="358" class="dg5-wdc"/>
<rect x="546" y="347" width="44" height="22" rx="0" class="dg5-term"/>
<text x="568" y="361" class="dg5-t dg5-t9 dg5-b dg5-mid">013</text>
<text x="602" y="356" class="dg5-t dg5-t8">C-0103</text>
<line x1="590" y1="358" x2="790" y2="358" class="dg5-wdc"/>
<line x1="790" y1="345" x2="980" y2="345" class="dg5-brd2"/>
<text x="800" y="361" class="dg5-t dg5-t9 dg5-b">DI-05</text>
<text x="860" y="361" class="dg5-t dg5-t8">Thermistor healthy</text>
<circle cx="76" cy="398" r="3.2" fill="#111"/>
<line x1="76" y1="398" x2="144" y2="398" class="dg5-wdc"/>
<rect x="150" y="385" width="150" height="26" rx="0" class="dg5-fld"/>
<text x="156" y="396" class="dg5-t dg5-t9 dg5-b">B101-SEAL</text>
<text x="156" y="407" class="dg5-t dg5-t8">Seal water flow proven</text>
<line x1="300" y1="398" x2="336" y2="398" class="dg5-wdc"/>
<line x1="336" y1="398" x2="344" y2="398" class="dg5-wdc"/>
<line x1="368" y1="398" x2="376" y2="398" class="dg5-wdc"/>
<line x1="344" y1="388" x2="344" y2="408" class="dg5-sym"/>
<line x1="368" y1="388" x2="368" y2="408" class="dg5-sym"/>
<line x1="341" y1="408" x2="371" y2="388" class="dg5-sym"/>
<text x="356" y="384" class="dg5-t dg5-t8 dg5-b dg5-mid dg5-prov">NC</text>
<line x1="376" y1="398" x2="546" y2="398" class="dg5-wdc"/>
<rect x="546" y="387" width="44" height="22" rx="0" class="dg5-term"/>
<text x="568" y="401" class="dg5-t dg5-t9 dg5-b dg5-mid">015</text>
<text x="602" y="396" class="dg5-t dg5-t8">C-0104</text>
<line x1="590" y1="398" x2="790" y2="398" class="dg5-wdc"/>
<line x1="790" y1="385" x2="980" y2="385" class="dg5-brd2"/>
<text x="800" y="401" class="dg5-t dg5-t9 dg5-b">DI-06</text>
<text x="860" y="401" class="dg5-t dg5-t8">Seal water flow proven</text>
<circle cx="76" cy="438" r="3.2" fill="#111"/>
<line x1="76" y1="438" x2="144" y2="438" class="dg5-wdc"/>
<rect x="150" y="425" width="150" height="26" rx="0" class="dg5-fld"/>
<text x="156" y="436" class="dg5-t dg5-t9 dg5-b">Q12 aux</text>
<text x="156" y="447" class="dg5-t dg5-t8">Feeder available</text>
<line x1="300" y1="438" x2="336" y2="438" class="dg5-wdc"/>
<line x1="336" y1="438" x2="344" y2="438" class="dg5-wdc"/>
<line x1="368" y1="438" x2="376" y2="438" class="dg5-wdc"/>
<line x1="344" y1="428" x2="344" y2="448" class="dg5-sym"/>
<line x1="368" y1="428" x2="368" y2="448" class="dg5-sym"/>
<line x1="341" y1="448" x2="371" y2="428" class="dg5-sym"/>
<text x="356" y="424" class="dg5-t dg5-t8 dg5-b dg5-mid dg5-prov">NC</text>
<line x1="376" y1="438" x2="546" y2="438" class="dg5-wdc"/>
<rect x="546" y="427" width="44" height="22" rx="0" class="dg5-term"/>
<text x="568" y="441" class="dg5-t dg5-t9 dg5-b dg5-mid">050</text>
<text x="602" y="436" class="dg5-t dg5-t8">internal</text>
<line x1="590" y1="438" x2="790" y2="438" class="dg5-wdc"/>
<line x1="790" y1="425" x2="980" y2="425" class="dg5-brd2"/>
<text x="800" y="441" class="dg5-t dg5-t9 dg5-b">DI-07</text>
<text x="860" y="441" class="dg5-t dg5-t8">Feeder available</text>
<circle cx="76" cy="478" r="3.2" fill="#111"/>
<line x1="76" y1="478" x2="144" y2="478" class="dg5-wdc"/>
<rect x="150" y="465" width="150" height="26" rx="0" class="dg5-fld"/>
<text x="156" y="476" class="dg5-t dg5-t9 dg5-b">VSD-102</text>
<text x="156" y="487" class="dg5-t dg5-t8">Drive healthy</text>
<line x1="300" y1="478" x2="336" y2="478" class="dg5-wdc"/>
<line x1="336" y1="478" x2="344" y2="478" class="dg5-wdc"/>
<line x1="368" y1="478" x2="376" y2="478" class="dg5-wdc"/>
<line x1="344" y1="468" x2="344" y2="488" class="dg5-sym"/>
<line x1="368" y1="468" x2="368" y2="488" class="dg5-sym"/>
<line x1="341" y1="488" x2="371" y2="468" class="dg5-sym"/>
<text x="356" y="464" class="dg5-t dg5-t8 dg5-b dg5-mid dg5-prov">NC</text>
<line x1="376" y1="478" x2="546" y2="478" class="dg5-wdc"/>
<rect x="546" y="467" width="44" height="22" rx="0" class="dg5-term"/>
<text x="568" y="481" class="dg5-t dg5-t9 dg5-b dg5-mid">047</text>
<text x="602" y="476" class="dg5-t dg5-t8">internal</text>
<line x1="590" y1="478" x2="790" y2="478" class="dg5-wdc"/>
<line x1="790" y1="465" x2="980" y2="465" class="dg5-brd2"/>
<text x="800" y="481" class="dg5-t dg5-t9 dg5-b">DI-08</text>
<text x="860" y="481" class="dg5-t dg5-t8">Drive healthy</text>
<circle cx="76" cy="518" r="3.2" fill="#111"/>
<line x1="76" y1="518" x2="144" y2="518" class="dg5-wdc"/>
<rect x="150" y="505" width="150" height="26" rx="0" class="dg5-fld"/>
<text x="156" y="516" class="dg5-t dg5-t9 dg5-b">VSD-102</text>
<text x="156" y="527" class="dg5-t dg5-t8">Drive running</text>
<line x1="300" y1="518" x2="336" y2="518" class="dg5-wdc"/>
<line x1="336" y1="518" x2="344" y2="518" class="dg5-wdc"/>
<line x1="368" y1="518" x2="376" y2="518" class="dg5-wdc"/>
<line x1="344" y1="508" x2="344" y2="528" class="dg5-sym"/>
<line x1="368" y1="508" x2="368" y2="528" class="dg5-sym"/>
<text x="356" y="504" class="dg5-t dg5-t8 dg5-b dg5-mid">NO</text>
<line x1="376" y1="518" x2="546" y2="518" class="dg5-wdc"/>
<rect x="546" y="507" width="44" height="22" rx="0" class="dg5-term"/>
<text x="568" y="521" class="dg5-t dg5-t9 dg5-b dg5-mid">048</text>
<text x="602" y="516" class="dg5-t dg5-t8">internal</text>
<line x1="590" y1="518" x2="790" y2="518" class="dg5-wdc"/>
<line x1="790" y1="505" x2="980" y2="505" class="dg5-brd2"/>
<text x="800" y="521" class="dg5-t dg5-t9 dg5-b">DI-09</text>
<text x="860" y="521" class="dg5-t dg5-t8">Drive running</text>
<circle cx="76" cy="558" r="3.2" fill="#111"/>
<line x1="76" y1="558" x2="144" y2="558" class="dg5-wdc"/>
<rect x="150" y="545" width="150" height="26" rx="0" class="dg5-fld"/>
<text x="156" y="556" class="dg5-t dg5-t9 dg5-b">S102-LOR</text>
<text x="156" y="567" class="dg5-t dg5-t8">Selector LOCAL</text>
<line x1="300" y1="558" x2="336" y2="558" class="dg5-wdc"/>
<line x1="336" y1="558" x2="344" y2="558" class="dg5-wdc"/>
<line x1="368" y1="558" x2="376" y2="558" class="dg5-wdc"/>
<line x1="344" y1="548" x2="344" y2="568" class="dg5-sym"/>
<line x1="368" y1="548" x2="368" y2="568" class="dg5-sym"/>
<text x="356" y="544" class="dg5-t dg5-t8 dg5-b dg5-mid">NO</text>
<line x1="376" y1="558" x2="546" y2="558" class="dg5-wdc"/>
<rect x="546" y="547" width="44" height="22" rx="0" class="dg5-term"/>
<text x="568" y="561" class="dg5-t dg5-t9 dg5-b dg5-mid">035</text>
<text x="602" y="556" class="dg5-t dg5-t8">C-0112 core 5</text>
<line x1="590" y1="558" x2="790" y2="558" class="dg5-wdc"/>
<line x1="790" y1="545" x2="980" y2="545" class="dg5-brd2"/>
<text x="800" y="561" class="dg5-t dg5-t9 dg5-b">DI-10</text>
<text x="860" y="561" class="dg5-t dg5-t8">Selector LOCAL</text>
<circle cx="76" cy="598" r="3.2" fill="#111"/>
<line x1="76" y1="598" x2="144" y2="598" class="dg5-wdc"/>
<rect x="150" y="585" width="150" height="26" rx="0" class="dg5-fld"/>
<text x="156" y="596" class="dg5-t dg5-t9 dg5-b">S102-LOR</text>
<text x="156" y="607" class="dg5-t dg5-t8">Selector REMOTE</text>
<line x1="300" y1="598" x2="336" y2="598" class="dg5-wdc"/>
<line x1="336" y1="598" x2="344" y2="598" class="dg5-wdc"/>
<line x1="368" y1="598" x2="376" y2="598" class="dg5-wdc"/>
<line x1="344" y1="588" x2="344" y2="608" class="dg5-sym"/>
<line x1="368" y1="588" x2="368" y2="608" class="dg5-sym"/>
<text x="356" y="584" class="dg5-t dg5-t8 dg5-b dg5-mid">NO</text>
<line x1="376" y1="598" x2="546" y2="598" class="dg5-wdc"/>
<rect x="546" y="587" width="44" height="22" rx="0" class="dg5-term"/>
<text x="568" y="601" class="dg5-t dg5-t9 dg5-b dg5-mid">036</text>
<text x="602" y="596" class="dg5-t dg5-t8">C-0112 core 6</text>
<line x1="590" y1="598" x2="790" y2="598" class="dg5-wdc"/>
<line x1="790" y1="585" x2="980" y2="585" class="dg5-brd2"/>
<text x="800" y="601" class="dg5-t dg5-t9 dg5-b">DI-11</text>
<text x="860" y="601" class="dg5-t dg5-t8">Selector REMOTE</text>
<circle cx="76" cy="638" r="3.2" fill="#111"/>
<line x1="76" y1="638" x2="144" y2="638" class="dg5-wdc"/>
<rect x="150" y="625" width="150" height="26" rx="0" class="dg5-fld"/>
<text x="156" y="636" class="dg5-t dg5-t9 dg5-b">KT102</text>
<text x="156" y="647" class="dg5-t dg5-t8">Thermistor healthy</text>
<line x1="300" y1="638" x2="336" y2="638" class="dg5-wdc"/>
<line x1="336" y1="638" x2="344" y2="638" class="dg5-wdc"/>
<line x1="368" y1="638" x2="376" y2="638" class="dg5-wdc"/>
<line x1="344" y1="628" x2="344" y2="648" class="dg5-sym"/>
<line x1="368" y1="628" x2="368" y2="648" class="dg5-sym"/>
<line x1="341" y1="648" x2="371" y2="628" class="dg5-sym"/>
<text x="356" y="624" class="dg5-t dg5-t8 dg5-b dg5-mid dg5-prov">NC</text>
<line x1="376" y1="638" x2="546" y2="638" class="dg5-wdc"/>
<rect x="546" y="627" width="44" height="22" rx="0" class="dg5-term"/>
<text x="568" y="641" class="dg5-t dg5-t9 dg5-b dg5-mid">043</text>
<text x="602" y="636" class="dg5-t dg5-t8">C-0113</text>
<line x1="590" y1="638" x2="790" y2="638" class="dg5-wdc"/>
<line x1="790" y1="625" x2="980" y2="625" class="dg5-brd2"/>
<text x="800" y="641" class="dg5-t dg5-t9 dg5-b">DI-12</text>
<text x="860" y="641" class="dg5-t dg5-t8">Thermistor healthy</text>
<circle cx="76" cy="678" r="3.2" fill="#111"/>
<line x1="76" y1="678" x2="144" y2="678" class="dg5-wdc"/>
<rect x="150" y="665" width="150" height="26" rx="0" class="dg5-fld"/>
<text x="156" y="676" class="dg5-t dg5-t9 dg5-b">B102-SEAL</text>
<text x="156" y="687" class="dg5-t dg5-t8">Seal water flow proven</text>
<line x1="300" y1="678" x2="336" y2="678" class="dg5-wdc"/>
<line x1="336" y1="678" x2="344" y2="678" class="dg5-wdc"/>
<line x1="368" y1="678" x2="376" y2="678" class="dg5-wdc"/>
<line x1="344" y1="668" x2="344" y2="688" class="dg5-sym"/>
<line x1="368" y1="668" x2="368" y2="688" class="dg5-sym"/>
<line x1="341" y1="688" x2="371" y2="668" class="dg5-sym"/>
<text x="356" y="664" class="dg5-t dg5-t8 dg5-b dg5-mid dg5-prov">NC</text>
<line x1="376" y1="678" x2="546" y2="678" class="dg5-wdc"/>
<rect x="546" y="667" width="44" height="22" rx="0" class="dg5-term"/>
<text x="568" y="681" class="dg5-t dg5-t9 dg5-b dg5-mid">045</text>
<text x="602" y="676" class="dg5-t dg5-t8">C-0114</text>
<line x1="590" y1="678" x2="790" y2="678" class="dg5-wdc"/>
<line x1="790" y1="665" x2="980" y2="665" class="dg5-brd2"/>
<text x="800" y="681" class="dg5-t dg5-t9 dg5-b">DI-13</text>
<text x="860" y="681" class="dg5-t dg5-t8">Seal water flow proven</text>
<rect x="546" y="707" width="44" height="22" rx="0" class="dg5-devf"/>
<text x="568" y="721" class="dg5-t dg5-t9 dg5-b dg5-mid">031</text>
<text x="602" y="716" class="dg5-t dg5-t8">&#8212;</text>
<line x1="790" y1="705" x2="980" y2="705" class="dg5-brd2"/>
<text x="800" y="721" class="dg5-t dg5-t9 dg5-b">DI-14</text>
<text x="860" y="721" class="dg5-t dg5-t8">SPARE &#8212; terminated and labelled</text>
<rect x="546" y="747" width="44" height="22" rx="0" class="dg5-devf"/>
<text x="568" y="761" class="dg5-t dg5-t9 dg5-b dg5-mid">032</text>
<text x="602" y="756" class="dg5-t dg5-t8">&#8212;</text>
<line x1="790" y1="745" x2="980" y2="745" class="dg5-brd2"/>
<text x="800" y="761" class="dg5-t dg5-t9 dg5-b">DI-15</text>
<text x="860" y="761" class="dg5-t dg5-t8">SPARE &#8212; terminated and labelled</text>
<line x1="790" y1="785" x2="980" y2="785" class="dg5-brd2"/>
<line x1="76" y1="812" x2="980" y2="812" class="dg5-wdc"/>
<text x="68" y="828" class="dg5-t dg5-t10 dg5-b dg5-blu">0 V</text>
<line x1="885" y1="785" x2="885" y2="812" class="dg5-wdc"/>
<rect x="1130" y="300" width="410" height="400" rx="0" class="dg5-devf"/>
<text x="1142" y="322" class="dg5-t dg5-t11 dg5-b">WHY IT IS WIRED THIS WAY</text>
<text x="1142" y="344" class="dg5-t dg5-t9 dg5-b dg5-blu">Every input lands on a terminal.</text>
<text x="1142" y="357" class="dg5-t dg5-t8">No field wire goes directly onto the module. The module can</text>
<text x="1142" y="368" class="dg5-t dg5-t8">then be replaced without disturbing field wiring, and every</text>
<text x="1142" y="379" class="dg5-t dg5-t8">signal can be tested and disconnected at a terminal.</text>
<text x="1142" y="398" class="dg5-t dg5-t9 dg5-b dg5-blu">Critical inputs are NORMALLY CLOSED.</text>
<text x="1142" y="411" class="dg5-t dg5-t8">Drive healthy, thermistor, seal water, stop. A broken wire</text>
<text x="1142" y="422" class="dg5-t dg5-t8">opens the circuit and reads as a FAULT, not as healthy.</text>
<text x="1142" y="433" class="dg5-t dg5-t8">Fail-safe by wiring, not by programming.</text>
<text x="1142" y="452" class="dg5-t dg5-t9 dg5-b dg5-blu">Both selector positions are read.</text>
<text x="1142" y="465" class="dg5-t dg5-t8">Local AND Remote as separate inputs. One input can only tell</text>
<text x="1142" y="476" class="dg5-t dg5-t8">you two things and cannot tell you it is broken. Two inputs</text>
<text x="1142" y="487" class="dg5-t dg5-t8">distinguish Local, Remote, Off &#8212; and detect a selector</text>
<text x="1142" y="498" class="dg5-t dg5-t8">fault if both read true.</text>
<text x="1142" y="517" class="dg5-t dg5-t9 dg5-b dg5-blu">Spares are terminated and labelled.</text>
<text x="1142" y="530" class="dg5-t dg5-t8">Grouped at the end of the block, not scattered. A contiguous</text>
<text x="1142" y="541" class="dg5-t dg5-t8">block of spares is usable; scattered spares are not.</text>
<text x="1142" y="560" class="dg5-t dg5-t9 dg5-b dg5-blu">Field power is ECP2.</text>
<text x="1142" y="573" class="dg5-t dg5-t8">Separate from the analogue loop group (ECP4) so a field</text>
<text x="1142" y="584" class="dg5-t dg5-t8">digital short cannot take every instrument reading down at</text>
<text x="1142" y="595" class="dg5-t dg5-t8">the same moment.</text>
<rect x="1130" y="150" width="410" height="128" rx="0" class="dg5-plc"/>
<text x="1142" y="172" class="dg5-t dg5-t11 dg5-b">MODULE ALLOCATION</text>
<text x="1142" y="192" class="dg5-t dg5-t8 dg5-b">SLOT</text>
<text x="1196" y="192" class="dg5-t dg5-t8 dg5-b">MODULE</text>
<text x="1272" y="192" class="dg5-t dg5-t8 dg5-b">RANGE</text>
<text x="1352" y="192" class="dg5-t dg5-t8 dg5-b">GROUPING</text>
<text x="1142" y="210" class="dg5-t dg5-t8">Slot 2</text>
<text x="1196" y="210" class="dg5-t dg5-t8">5069-IB16</text>
<text x="1272" y="210" class="dg5-t dg5-t8">DI-00 &#8211; DI-15</text>
<text x="1352" y="210" class="dg5-t dg5-t8">P-101 / P-102</text>
<text x="1142" y="225" class="dg5-t dg5-t8">Slot 3</text>
<text x="1196" y="225" class="dg5-t dg5-t8">5069-IB16</text>
<text x="1272" y="225" class="dg5-t dg5-t8">DI-16 &#8211; DI-31</text>
<text x="1352" y="225" class="dg5-t dg5-t8">Small feeders, MOV, HVAC</text>
<text x="1142" y="240" class="dg5-t dg5-t8">Slot 4</text>
<text x="1196" y="240" class="dg5-t dg5-t8">5069-IB16</text>
<text x="1272" y="240" class="dg5-t dg5-t8">DI-32 &#8211; DI-47</text>
<text x="1352" y="240" class="dg5-t dg5-t8">Station common, floats, supplies</text>
<text x="1142" y="258" class="dg5-t dg5-t8 dg5-b">40 points used &#183; 8 spare (20 %)</text>
<text x="1142" y="270" class="dg5-t dg5-t8 dg5-b">Signals grouped by EQUIPMENT, not by module convenience</text>
<rect x="46" y="880" width="1000" height="136" rx="0" class="dg5-devf"/>
<text x="56" y="898" class="dg5-t dg5-t12 dg5-b">NOTES</text>
<text x="56" y="914.0" class="dg5-t dg5-t9">1.  5069-IB16 is a sinking input module fed by sourcing field devices. Field power for this group comes from ECP2 (SCH-0030).</text>
<text x="56" y="926.6" class="dg5-t dg5-t9 dg5-prov dg5-b">2.  NO FIELD WIRE LANDS DIRECTLY ON A PLC MODULE. Every input passes through a terminal on rail X3.</text>
<text x="56" y="939.2" class="dg5-t dg5-t9 dg5-prov dg5-b">3.  Critical inputs are wired NORMALLY CLOSED so a broken wire reads as a fault rather than as healthy. Verified at FAT by test K-83:</text>
<text x="56" y="951.8" class="dg5-t dg5-t9 dg5-prov dg5-b">     disconnect the field wire and confirm the signal reads FAULT.</text>
<text x="56" y="964.4" class="dg5-t dg5-t9">4.  Volt-free contacts are used from the field wherever possible. Where a field device provides a voltage output, an interposing relay is used.</text>
<text x="56" y="977.0" class="dg5-t dg5-t9">5.  Spare points are terminated, labelled and grouped at the end of the equipment block. FAT test K-82 verifies they are available.</text>
<text x="56" y="989.6" class="dg5-t dg5-t9">6.  This sheet is the contract between the electrical package and the systems integrator. It must be issued on a transmittal at the SAME</text>
<text x="56" y="1002.2" class="dg5-t dg5-t9">     revision as the board &#8212; FAT defect FD-004 was caused by the integrator working from an earlier I/O list revision.</text>
<rect x="1072" y="930" width="469" height="158" rx="0" class="dg5-dev"/>
<line x1="1072" y1="964" x2="1541" y2="964" class="dg5-brd2"/>
<line x1="1072" y1="1004" x2="1541" y2="1004" class="dg5-brd2"/>
<line x1="1072" y1="1038" x2="1541" y2="1038" class="dg5-brd2"/>
<line x1="1372" y1="964" x2="1372" y2="1038" class="dg5-brd2"/>
<text x="1082" y="946" class="dg5-t dg5-t11 dg5-b">NORTHFIELD WATER TREATMENT PLANT</text>
<text x="1082" y="959" class="dg5-t dg5-t10">RAW WATER TRANSFER PUMP STATION &#8212; MCC-01</text>
<text x="1082" y="982" class="dg5-t dg5-t14 dg5-b">PLC DIGITAL INPUTS</text>
<text x="1082" y="998" class="dg5-t dg5-t9">Slot 2 typical &#183; slots 3 and 4 on sheets 2 and 3</text>
<text x="1382" y="982" class="dg5-t dg5-t9">SHEET</text>
<text x="1382" y="998" class="dg5-t dg5-t11 dg5-b">1 of 3</text>
<text x="1082" y="1024" class="dg5-t dg5-t11 dg5-b">DRAWING No.  NFD-ELE-SCH-0201</text>
<text x="1382" y="1024" class="dg5-t dg5-t12 dg5-b">REV  1</text>
<text x="1082" y="1056" class="dg5-t dg5-t9 dg5-b dg5-prov">SELF-DIRECTED REFERENCE PROJECT &#8212; NOT A PRODUCTION DRAWING</text>
<text x="1082" y="1070" class="dg5-t dg5-t9">Illustrative only. Not for construction. See notes.</text>
</svg></div></div><p class="dwgnote">The chain from field device, through the fail-safe contact, to a terminal on rail X3, to the module channel &mdash; and why no field wire ever lands directly on a PLC module.</p></div>

    <h3>The traceability chain &mdash; what &ldquo;checked&rdquo; actually means</h3>
    <p>For <strong>every</strong> I/O point this chain must close:</p>
    <p style="font:13px/2 var(--mono);background:var(--th);padding:12px 14px;border-radius:8px;overflow-x:auto">
      field device tag &rarr; cable &rarr; core &rarr; terminal &rarr; internal wire &rarr; module + channel &rarr; PLC address &rarr; SCADA tag
    </p>
    <p>If any link is missing or inconsistent, the point is not signed off. Build the required list <strong>from the schematics</strong>, not from the termination drawing &mdash; otherwise you are only checking the drafter against themselves.</p>

    <h3>The five findings this check reliably produces</h3>
    <div class="tw"><table>
      <thead><tr><th>Finding</th><th>How it happens</th></tr></thead>
      <tbody>
        <tr><td>A signal on the schematic with no terminal</td><td>Circuit added at Rev B, termination drawing not updated</td></tr>
        <tr><td>A terminal with no signal</td><td>Circuit deleted, terminal left behind</td></tr>
        <tr><td class="no">Insufficient cores</td><td>12-core specified, 13 used after a late addition. Discovered at site, by the installer, with the cable already pulled.</td></tr>
        <tr><td>Wrong cable type</td><td>An analogue signal assigned to a core in an unscreened multicore</td></tr>
        <tr><td>Address mismatch</td><td>Schematic says DI-12, I/O list says DI-13 &mdash; two people editing two documents</td></tr>
      </tbody>
    </table></div>

    <div class="box b-cau">
      <span class="lbl">Put it on the drawing face, not only in the spec</span>
      <p>The installer reads the termination drawing. They will probably never read the specification. A note saying <strong>&ldquo;SCREEN EARTHED AT MCC END ONLY &mdash; DO NOT EARTH AT FIELD END&rdquo;</strong> prevents an entire class of commissioning fault, and it costs one line of text.</p>
    </div>

    <div class="kc" data-kc="4"><h3>Knowledge check</h3></div>

    <div class="sum">
      <h3>Summary</h3>
      <ul>
        <li>The termination schedule is the <strong>most-used document after handover</strong>. Get it right.</li>
        <li>Instrument screens: <strong>one end</strong>. VSD motor cable screens: <strong>both ends, 360&deg;</strong>. Different problems, different solutions.</li>
        <li>Build the check list <strong>from the schematics</strong>, not from the drawing you're checking.</li>
        <li>Four extra spare cores cost almost nothing. A second cable pull through an operating plant costs a variation and an access permit.</li>
      </ul>
    </div>
    <div class="pager"></div>
  </div>
</section>

<!-- ============================ 05 ============================ -->
<section class="mod" data-i="5">
  <div class="card">
    <span class="stagetag">Stage 5</span>
    <h2>BOM and three-way reconciliation</h2>

    <div class="obj">
      <h4>Objective</h4>
      <p>Run the reconciliation in three directions and know which class of error each one catches &mdash; then handle a substitution correctly.</p>
    </div>

    <p>A BOM is not a shopping list. It is <strong>the point where the drawings become money and time</strong>. It is also the first place where a drawing error becomes expensive: a missing auxiliary contact block on a drawing costs nothing; the same omission in the BOM stops a wireman.</p>

    <h3>The three passes &mdash; and why one direction is not enough</h3>
    <div class="tw"><table>
      <thead><tr><th>Pass</th><th>What you do</th><th>What it catches that the others can't</th></tr></thead>
      <tbody>
        <tr><td><strong>SLD &rarr; BOM</strong></td><td>Walk every device on the power drawing. Confirm a BOM line exists with the right rating <em>and the right accessories</em> &mdash; handle, aux contacts, trip unit, end cap.</td><td>Missing purchases. A schematic-only device would not appear here.</td></tr>
        <tr><td><strong>Schematic &rarr; BOM</strong></td><td>Walk every sheet. <strong>Tally the contacts</strong>: how many does the schematic use on each device, how many does the part number actually supply? Check coil voltages against part numbers.</td><td>Contact shortfall and coil mismatch. Power devices with no control function would not appear.</td></tr>
        <tr><td><strong>BOM &rarr; drawings</strong></td><td>Walk every BOM line and find where it appears on a drawing.</td><td><strong>Duplicates, orphans, leftovers from a copied BOM.</strong> Neither forward pass can find something that shouldn't be there.</td></tr>
      </tbody>
    </table></div>

    <div class="box b-cau">
      <span class="lbl">The most common BOM defect in the industry</span>
      <p><strong>Auxiliary contact shortfall.</strong> Contacts are free on a drawing and cost money in a catalogue. The designer uses what the logic needs; nobody tallies it against the device. The contactor arrives with two contacts and the schematic uses four. The wireman stops, an add-on block is sourced at short notice, and add-on blocks are exactly the kind of small item that is out of stock when you need it.</p>
      <p>The countermeasure is the contact tally in Pass 2. It is boring, mechanical work that takes an hour at Rev B and costs days in the workshop.</p>
    </div>

    <h3>Long-lead items &mdash; and the pattern to notice</h3>
    <div class="tw"><table>
      <thead><tr><th>Item</th><th>Lead</th><th>Blocked on</th></tr></thead>
      <tbody>
        <tr><td><strong>VSDs</strong></td><td class="no">14&ndash;16 wks</td><td>Design freeze &mdash; the whole programme hangs on this</td></tr>
        <tr><td>PLC and I/O</td><td>10&ndash;12 wks</td><td>TQ-007, platform confirmation</td></tr>
        <tr><td>UPS</td><td>10 wks</td><td>&mdash;</td></tr>
        <tr><td>MCC enclosure fabrication</td><td>8 wks</td><td>TQ-001, cable entry direction</td></tr>
        <tr><td>MCCBs</td><td>8&ndash;10 wks</td><td>TQ-002, fault level</td></tr>
        <tr><td>Safety relay</td><td>8 wks</td><td>TQ-003, required Performance Level</td></tr>
      </tbody>
    </table></div>
    <div class="box b-ok">
      <span class="lbl">Worth saying in an interview</span>
      <p>Almost every long-lead item is blocked on <strong>an open technical query, not on the supplier</strong>. The PE's real job on procurement is not chasing suppliers &mdash; it is closing out the engineering inputs that are stopping the orders.</p>
    </div>

    <h3>Worked discrepancy &mdash; substitution without engineering approval</h3>
    <p><strong>What happened.</strong> The specified drive came back at 16 weeks against a 12-week programme. A supplier offered an alternative manufacturer's drive, same kW and voltage, ex-stock, ~8&nbsp;% cheaper. The buyer &mdash; under genuine and legitimate schedule pressure &mdash; prepared a PO. It came to the PE because the procurement procedure requires engineering sign-off on any deviation. Which is exactly why that gate exists.</p>

    <p><strong>&ldquo;Same kW and voltage&rdquo; is not equivalence.</strong> Six things were checked:</p>
    <div class="tw"><table>
      <thead><tr><th>Check</th><th>Finding</th></tr></thead>
      <tbody>
        <tr><td>Physical dimensions and mounting</td><td>Different frame and mounting centres. GA, mounting plate and internal cable routing all change &mdash; and the GA was already released.</td></tr>
        <tr><td>Cooling and airflow</td><td>Different clearances and airflow direction. Cubicle thermal design needs reassessment &mdash; and thermal verification is the manufacturer's responsibility.</td></tr>
        <tr><td class="no">Safe Torque Off implementation</td><td>Different STO terminal arrangement. <strong>The safety circuit drawing would need revision.</strong> Any change to a safety-related circuit is reviewed, not absorbed.</td></tr>
        <tr><td>EtherNet/IP capability</td><td>Native on the specified drive; on the alternative it needs an option card that <strong>was not in the quoted price</strong>. The comparison was not comparing the same thing.</td></tr>
        <tr><td>Client brand standard</td><td>TQ-001 still open. Water utilities commonly mandate drive brands across their network.</td></tr>
        <tr><td>Whole-of-life cost</td><td>Spares holding, technician familiarity, configuration tooling, fleet commonality. An 8&nbsp;% saving on two drives is negligible against a maintenance team carrying an orphan brand for twenty years.</td></tr>
      </tbody>
    </table></div>

    <div class="box b-say">
      <span class="lbl">Who decides what &mdash; the actual point of this example</span>
      <p><strong>Procurement</strong> identified the lead-time problem and sourced an alternative. Correct behaviour &mdash; procurement's job is to surface options, not assess technical equivalence.<br>
      <strong>The designer</strong> assessed the differences and confirmed which sheets would change.<br>
      <strong>The Project Engineer</strong> stopped the PO, compiled the comparison, and recognised this was <em>not their decision to make</em> &mdash; it affects the client's asset for its whole life and touches an open standards question. A formal deviation request was raised with a recommendation to reject.<br>
      <strong>The client</strong> decided. They rejected it &mdash; and in doing so finally supplied their electrical design standard, which closed TQ-001 and three other open assumptions.</p>
    </div>

    <p><strong>Outcome:</strong> no substitution, no cost variation, and four weeks of float consumed &mdash; mitigated to about one week by <strong>re-sequencing the build</strong> so the drive cubicles were wired last. The recovery came from re-sequencing, not from compromising the design. That is the move that distinguishes a project engineer from an expediter.</p>

    <div class="kc" data-kc="5"><h3>Knowledge check</h3></div>

    <div class="sum">
      <h3>Summary</h3>
      <ul>
        <li>Three directions, because each catches a different class of error. <strong>One direction misses the most expensive ones.</strong></li>
        <li>Technical equivalence is <strong>not</strong> kW and voltage. Purchase price is <strong>not</strong> cost.</li>
        <li>Knowing the limit of your own authority, and making the escalation easy to act on, is the skill being demonstrated.</li>
        <li>Any drawing revision triggers a <strong>BOM re-reconciliation</strong>.</li>
      </ul>
    </div>
    <div class="pager"></div>
  </div>
</section>

<!-- ============================ 06 ============================ -->
<section class="mod" data-i="6">
  <div class="card">
    <span class="stagetag">Stage 6</span>
    <h2>Procurement and engineering control</h2>

    <div class="obj">
      <h4>Objective</h4>
      <p>Describe the PE role accurately &mdash; who does what &mdash; and write a technical query that actually gets answered.</p>
    </div>

    <div class="box b-haz">
      <span class="lbl">The thing most graduates get wrong</span>
      <p>If you describe yourself as the person who selected every breaker, one of two things happens: they don't believe you, or they do and conclude you don't understand how an engineering organisation works.</p>
    </div>

    <div class="box b-say">
      <span class="lbl">The accurate description</span>
      <q>I own the engineering inputs, the interfaces and the decisions. The designer produces the design. Procurement buys it. The workshop builds it. The client approves what is theirs to approve. My job is that all of those line up, that nothing falls between them, and that when something changes, everyone who needs to know finds out.</q>
    </div>

    <h3>Responsibility matrix &mdash; the rows that matter</h3>
    <p>D&nbsp;=&nbsp;does &middot; R&nbsp;=&nbsp;reviews &middot; A&nbsp;=&nbsp;approves</p>
    <div class="tw"><table>
      <thead><tr><th>Activity</th><th>Designer</th><th>Project Engineer</th><th>Procurement</th><th>Workshop</th><th>Client</th></tr></thead>
      <tbody>
        <tr><td>Build design input register</td><td>&mdash;</td><td class="yes">D</td><td>&mdash;</td><td>&mdash;</td><td>R</td></tr>
        <tr><td>Raise technical queries</td><td>R</td><td class="yes">D</td><td>&mdash;</td><td>&mdash;</td><td class="mid">A</td></tr>
        <tr><td class="no">Fault level determination</td><td>&mdash;</td><td class="no">&mdash;</td><td>&mdash;</td><td>&mdash;</td><td class="mid">D/A</td></tr>
        <tr><td class="no">Protection coordination study</td><td>R</td><td class="no">R</td><td>&mdash;</td><td>&mdash;</td><td class="mid">A (specialist D)</td></tr>
        <tr><td class="no">Risk assessment / required PL</td><td>&mdash;</td><td class="no">&mdash;</td><td>&mdash;</td><td>&mdash;</td><td class="mid">D/A</td></tr>
        <tr><td>Draw SLD and schematics</td><td class="yes">D</td><td>R</td><td>&mdash;</td><td>&mdash;</td><td>A</td></tr>
        <tr><td>Functional description</td><td>R</td><td class="yes">D</td><td>&mdash;</td><td>&mdash;</td><td class="mid">A</td></tr>
        <tr><td><strong>BOM reconciliation</strong></td><td>R</td><td class="yes">D</td><td>&mdash;</td><td>&mdash;</td><td>&mdash;</td></tr>
        <tr><td>Technical review of quotations</td><td>R</td><td class="yes">D</td><td>R</td><td>&mdash;</td><td>&mdash;</td></tr>
        <tr><td>Approve a substitution</td><td>R</td><td>R + recommend</td><td>&mdash;</td><td>&mdash;</td><td class="mid">A</td></tr>
        <tr><td>In-progress inspection</td><td>&mdash;</td><td class="yes">D</td><td>&mdash;</td><td>R</td><td>R</td></tr>
        <tr><td>Conduct FAT</td><td>&mdash;</td><td>Coordinate / witness</td><td>&mdash;</td><td class="yes">D</td><td class="mid">Witness / A</td></tr>
        <tr><td class="no">PLC application code</td><td>&mdash;</td><td class="no">&mdash;</td><td>&mdash;</td><td>&mdash;</td><td>Integrator D</td></tr>
      </tbody>
    </table></div>
    <p>The rows to notice are the ones where the PE has <strong>no D at all</strong>. Being clear about those is what makes the rows where you do have D credible.</p>

    <h3>How to write a TQ that gets answered</h3>
    <p>Most TQs get ignored because they are written as questions. Write them as <strong>decisions</strong>:</p>
    <div class="tw"><table>
      <thead><tr><th>Weak</th><th>Strong</th></tr></thead>
      <tbody>
        <tr><td>&ldquo;Please advise the fault level.&rdquo;</td><td>&ldquo;We have assumed 25&nbsp;kA for 1&nbsp;s. <strong>Unless advised otherwise by [date], we will place breaker orders on this basis and any subsequent change will be a variation.</strong> Please confirm or provide the actual value.&rdquo;</td></tr>
        <tr><td>&ldquo;What PLC do you want?&rdquo;</td><td>&ldquo;We propose CompactLogix 5380. This determines module selection, your spares holding and your integrator's resource. <strong>Confirmation required by [date] to hold the programme.</strong>&rdquo;</td></tr>
      </tbody>
    </table></div>
    <p>Three things every TQ needs: a <strong>stated assumption</strong>, a <strong>required-by date</strong>, and the <strong>consequence</strong> of not answering. A TQ without a consequence is a request; with one it is a decision point. And send them individually, to the right person &mdash; a ten-item TQ to a client PM gets forwarded to three people and answered by none.</p>

    <h3>Revision control &mdash; the rules that prevent real errors</h3>
    <ol>
      <li><strong>Nothing is built from a letter revision.</strong> Letters are preliminary/review/approval. Numbers are Issued for Construction.</li>
      <li>Every issue goes out on a <strong>transmittal</strong>. No transmittal, no issue.</li>
      <li>Every revision carries a cloud and a description. &ldquo;General revision&rdquo; is not a description.</li>
      <li><strong>Superseded drawings are physically removed from the workshop.</strong> Not marked, not filed on top &mdash; removed.</li>
      <li>Every drawing revision triggers a BOM re-reconciliation and an I/O list check.</li>
      <li>The integrator gets the I/O list <strong>at the same revision as the board</strong>.</li>
    </ol>

    <div class="box b-ok">
      <span class="lbl">The transferable rule</span>
      <p><strong>You can draft ahead of vendor data, but you must not release ahead of it.</strong> The drive GA arrived in Week 10 showing a clearance requirement the cubicle layout didn't allow. Because the general arrangement had been held from fabrication release, the cost was a drawing revision. Had it been released, it would have been a fabricated cubicle requiring modification or replacement.</p>
    </div>

    <div class="kc" data-kc="6"><h3>Knowledge check</h3></div>

    <div class="sum">
      <h3>Summary</h3>
      <ul>
        <li>A PE doesn't design every component &mdash; they make sure <strong>the right person does, it's checked, it's bought correctly, and the decision is recorded</strong>.</li>
        <li>A TQ needs an assumption, a date and a <strong>consequence</strong>.</li>
        <li>Read what the supplier actually quoted, not what you asked for. Line by line.</li>
        <li>Draft ahead of vendor data. <strong>Never release ahead of it.</strong></li>
      </ul>
    </div>
    <div class="pager"></div>
  </div>
</section>

<!-- ============================ 07 ============================ -->
<section class="mod" data-i="7">
  <div class="card">
    <span class="stagetag">Stage 7</span>
    <h2>Fabrication and inspection</h2>

    <div class="obj">
      <h4>Objective</h4>
      <p>Know when to inspect, what to look for, and which defects are cheap now and expensive later.</p>
    </div>

    <p>The PE is not building and not supervising the wireman &mdash; a good wireman doesn't need supervising and will resent it. Three jobs: confirm the board being built is the board that was designed; catch the things that are cheap now and expensive later; and <strong>be available to answer questions fast</strong>, so the workshop never has to improvise.</p>

    <div class="box b-cau">
      <span class="lbl">Being reachable is an engineering control</span>
      <p>A wireman who can't get an answer in an hour will make a sensible decision and carry on. It will usually be reasonable. It will not be documented. Six months later nobody knows why that link is there.</p>
    </div>

    <h3>Four inspection points, not one</h3>
    <div class="tw"><table>
      <thead><tr><th>#</th><th>When</th><th>What it catches</th><th>Cost if found later</th></tr></thead>
      <tbody>
        <tr><td>1</td><td>Enclosure received, before fit-out</td><td>Dimensions, construction, IP, form of separation, gland plates, earth bar</td><td>Return or on-site modification</td></tr>
        <tr><td>2</td><td>Equipment mounted, before wiring</td><td>Layout, clearances, access, orientation, segregation, correct devices</td><td>Remove and remount &mdash; moderate</td></tr>
        <tr><td class="yes">3</td><td class="yes">~50&nbsp;% wiring complete</td><td class="yes">Wiring practice, routing, ferruling, duct fill, terminal discipline</td><td class="yes"><strong>Highest value inspection</strong></td></tr>
        <tr><td>4</td><td>Wiring complete, before FAT</td><td>Completeness, labelling, workmanship, drawing status</td><td>Punch list, FAT delay</td></tr>
      </tbody>
    </table></div>
    <p><strong>Inspection 3 is the one that pays.</strong> If the ferruling convention or duct routing is wrong, finding it at 50&nbsp;% means correcting half a board and getting the other half right. Finding it at 100&nbsp;% means correcting a whole board &mdash; or, more likely in practice, accepting it, which sets a precedent.</p>

    <h3>Checks that are genuinely safety items, not workmanship nits</h3>
    <div class="box b-haz">
      <span class="lbl">Earth bonds through paint</span>
      <p><strong>Powder coat is an insulator.</strong> An earth bolted through paint is not an earth. Paint removed or serrated washers at <em>every</em> bonding point &mdash; and verified by <strong>measurement</strong> at FAT, not by eye. Two bonds were found made through powder coat at the 50&nbsp;% inspection; every bonding point was then re-checked.</p>
    </div>
    <div class="box b-haz">
      <span class="lbl">Swarf in the board</span>
      <p>Metal swarf from drilling a gland plate, sitting on a busbar shroud, is a phase-to-phase fault waiting for the first vibration. Boards get vacuumed before energisation for a reason. This is not housekeeping.</p>
    </div>

    <h3>The ten-second check nobody remembers</h3>
    <div class="box b-ok">
      <span class="lbl">Read the revision in the wireman's hand</span>
      <p>Walk the workshop and look at the drawing on the bench. Read the revision number. It takes ten seconds and it is one of the highest-value checks in the whole process. A board being wired from a superseded revision fails FAT in ways that take days to unpick.</p>
    </div>

    <h3>Other findings worth knowing</h3>
    <ul>
      <li><strong>PLC mounted directly above a drive</strong> &mdash; found at Inspection 2 and relocated. Heat rises; a PLC above a drive is a bad idea. Cheap then, a rewire later.</li>
      <li><strong>Ferrules unreadable in situ</strong> &mdash; a ferrule you must remove a wire to read is useless. Corrected at 50&nbsp;% with half the board still to wire.</li>
      <li><strong>Manufacturer's drive clearances</strong> &mdash; ignoring them causes over-temperature trips on hot days, months after handover, when nobody remembers why.</li>
      <li><strong>Maintainability</strong> &mdash; can the PSU come out without unwiring the terminals? Can that MPCB be adjusted with the board against a wall? These are what a client's maintenance rep notices at FAT, and they generate the most heated punch-list arguments.</li>
    </ul>

    <div class="box b-cau">
      <span class="lbl">&ldquo;Can I just&hellip;&rdquo; is the most dangerous question in a workshop</span>
      <p>Usually a sensible suggestion. Sometimes it changes a safety circuit, a segregation arrangement or a rating. Assess it properly, then either approve it formally or decline it with a reason. <strong>Every workshop deviation gets documented, no matter how small</strong> &mdash; a board full of undocumented &ldquo;sensible decisions&rdquo; cannot be maintained and its as-built is worthless.</p>
    </div>

    <div class="kc" data-kc="7"><h3>Knowledge check</h3></div>

    <div class="sum">
      <h3>Summary</h3>
      <ul>
        <li><strong>Inspect at four points.</strong> The 50&nbsp;% wiring inspection is the one that pays.</li>
        <li>An earth bolted through powder coat <strong>is not an earth</strong>.</li>
        <li>Check the drawing revision on the bench. Ten seconds, enormous value.</li>
        <li>Capture mark-ups <em>as they happen</em>. The as-built is a record, not a reconstruction.</li>
      </ul>
    </div>
    <div class="pager"></div>
  </div>
</section>

<!-- ============================ 08 ============================ -->
<section class="mod" data-i="8">
  <div class="card">
    <span class="stagetag">Stage 8</span>
    <h2>Factory Acceptance Test</h2>

    <div class="obj">
      <h4>Objective</h4>
      <p>Understand what a FAT is for, how to prepare so it doesn't go wrong, and &mdash; most importantly &mdash; what to do when a test <em>cannot</em> be completed.</p>
    </div>

    <p>A FAT exists so that problems are found in a workshop, where they are cheap, rather than on site, where they are not. <strong>A defect found at FAT costs roughly a tenth of the same defect found at site, and a hundredth of the same defect found after handover.</strong> That is the entire business case, and the answer to &ldquo;why is FAT worth three days?&rdquo;</p>

    <div class="box b-ok">
      <span class="lbl">The most practical advice in the whole package</span>
      <p><strong>Never let the client witness the first energisation.</strong> Run the whole procedure internally first. Fix what you find. Then invite the client. A FAT is a demonstration, not an experiment.</p>
      <p>And open the FAT by <strong>declaring what is not ready and why</strong>. A client told at 8&nbsp;a.m. will accept it. The same client who discovers it themselves at 3&nbsp;p.m. will question everything else.</p>
    </div>

    <h3>The procedure &mdash; 19 sections, 127 tests</h3>
    <div class="tw"><table>
      <thead><tr><th>&nbsp;</th><th>Section</th><th>&nbsp;</th><th>Section</th></tr></thead>
      <tbody>
        <tr><td>A</td><td>Documentation check</td><td>K</td><td>PLC I/O simulation</td></tr>
        <tr><td>B</td><td>Visual inspection</td><td>L</td><td>Alarm testing</td></tr>
        <tr><td>C</td><td>Mechanical inspection</td><td>M</td><td>Emergency stop testing</td></tr>
        <tr><td>D</td><td>Wiring verification</td><td>N</td><td>Local / remote control</td></tr>
        <tr><td>E</td><td>Continuity and earth testing</td><td>O</td><td>VSD operation simulation</td></tr>
        <tr><td>F</td><td>Insulation resistance testing</td><td>P</td><td>Network / communications</td></tr>
        <tr><td>G</td><td>Control power energisation</td><td>Q</td><td>Nameplate and label verification</td></tr>
        <tr><td>H</td><td>Functional testing</td><td>R</td><td>Drawing mark-ups</td></tr>
        <tr><td>I</td><td>Interlock testing</td><td>S</td><td>Punch-list management</td></tr>
        <tr><td>J</td><td>Protection verification</td><td>&nbsp;</td><td>&nbsp;</td></tr>
      </tbody>
    </table></div>

    <div class="box b-haz">
      <span class="lbl">The insulation resistance trap</span>
      <p><strong>Disconnect or bypass all electronic equipment before insulation testing</strong> &mdash; drives, PLC modules, power supplies, UPS, surge protective devices, power meter, electronic trip units. Applying a 500&nbsp;V test to a circuit with an SPD connected will operate the SPD. Applying it to drive control terminals will damage them.</p>
      <p>The disconnection list goes <strong>in the procedure</strong>, written before the day &mdash; not remembered on the day. And <strong>reconnection is a signed step</strong>, because a device left disconnected is a classic post-FAT defect.</p>
    </div>

    <h3>Three tests that distinguish a real procedure</h3>
    <div class="tw"><table>
      <thead><tr><th>Test</th><th>Why it matters</th></tr></thead>
      <tbody>
        <tr><td><strong>M-93</strong> &mdash; open one E-stop channel only</td><td>Proves the circuit is dual channel, not two single channels in parallel. Anyone can press an E-stop and watch the plant stop.</td></tr>
        <tr><td><strong>I-67</strong> &mdash; dry-run trip with the PLC in program-stop</td><td>The entire point of hardwiring it. If it isn't tested with the PLC stopped, it hasn't been tested.</td></tr>
        <tr><td><strong>K-83</strong> &mdash; disconnect a critical DI field wire</td><td>Confirms fail-safe wiring: it must read <em>fault</em>, not <em>healthy</em>.</td></tr>
      </tbody>
    </table></div>

    <h3>Defect categories &mdash; agreed before the FAT starts</h3>
    <div class="tw"><table>
      <thead><tr><th>Cat.</th><th>Definition</th><th>Consequence</th></tr></thead>
      <tbody>
        <tr><td class="no">A</td><td>Safety-related, or prevents the board performing its function</td><td><strong>FAT fails.</strong> Rectify and retest before dispatch.</td></tr>
        <tr><td class="mid">B</td><td>Functional or documentation defect not preventing overall operation</td><td>Pass with conditions. Rectify before dispatch or before site energisation.</td></tr>
        <tr><td class="yes">C</td><td>Cosmetic or minor</td><td>Pass. Rectify before handover.</td></tr>
      </tbody>
    </table></div>
    <p>Arguing about categories <em>after</em> a defect is found is a bad conversation.</p>

    <h3>Worked defects</h3>

    <h4>FD-001 &middot; Thermistor relay contact wired NO instead of NC &mdash; Category A</h4>
    <p>This is the serious kind because <strong>it tests as working under normal conditions and fails only when you need it</strong>. With the drive's external-fault input polarity set to suit, the pump would run normally and the motor over-temperature trip would <em>never operate</em>. A 90&nbsp;kW motor would run to destruction with no protection from its own thermistors.</p>
    <p><strong>Why it was caught:</strong> because the point-to-point check is performed by <strong>someone other than the person who wired it</strong>. A self-check would very likely have repeated the same misreading. That independence requirement is not bureaucracy; it is the control that caught this.</p>

    <h4>FD-002 &middot; Contactor supplied with a 240&nbsp;V AC coil instead of 24&nbsp;V DC &mdash; Category A</h4>
    <p>Physically near-identical; the difference is one suffix in the part number. Category A not just because the feeder wouldn't operate, but because someone might &ldquo;solve&rdquo; it by connecting it to the 240&nbsp;V services supply &mdash; putting 240&nbsp;V AC through ELV terminals, in the ELV duct, out to a field station designed for ELV.</p>
    <p><strong>Two lessons.</strong> Goods-inward inspection must check <strong>part numbers, not descriptions</strong> &mdash; &ldquo;Contactor 9&nbsp;A&rdquo; on a docket matches both parts. And <strong>when you find one picking error, check the whole class</strong>: one further incorrect device was found, which would otherwise have gone to site.</p>

    <h4>FD-003 &middot; Screen earth bar bonded at multiple points &mdash; Category B</h4>
    <p>One mounting screw fitted through to the mounting plate. <strong>No symptom in a workshop</strong>; on site it creates earth loops, and the symptom is noisy, drifting analogue readings &mdash; one of the hardest classes of fault to diagnose after commissioning. Found only because the procedure deliberately tests for it. Without test E-35 this board would have shipped, and the noise would have been blamed on the field cabling for months.</p>

    <h4>FD-004 &middot; Alarm descriptions transposed at SCADA &mdash; Category B</h4>
    <p>The protection worked; the <em>information</em> was wrong. An operator told the seal water has failed will check the seal water, find it healthy, reset, and restart a pump with a hot motor. <strong>A misleading alarm is worse than no alarm</strong> &mdash; it directs effort in the wrong direction and erodes trust in every other alarm on the screen. Root cause: the integrator working from an earlier I/O list revision. The entire alarm section was re-run, not just the corrected points; two more errors were found.</p>

    <h4 style="color:var(--hazard)">FD-005 &middot; Protection settings cannot be verified &mdash; a DEVIATION, not a defect</h4>
    <div class="box b-haz">
      <span class="lbl">The defect that best demonstrates engineering integrity</span>
      <p>The coordination study still wasn't available at FAT, so the adjustable settings couldn't be verified against any approved basis. The board is fully functional, but <strong>discrimination between the incomer and the feeders is unverified</strong> &mdash; a feeder fault might trip the incomer and black out the whole station instead of just the faulted feeder.</p>
      <p>It would have been easy to record &ldquo;settings applied&rdquo; and move on. That would transfer an unverified protection arrangement into service with a signed FAT record implying it had been verified.</p>
      <p><strong>What was actually done:</strong> recorded as a deviation (not a pass, not a defect &mdash; a defect is something we got wrong; a deviation is something that can't be completed for reasons outside our scope); conservative provisional settings applied and recorded; a warning label fitted inside the board; formal written notification that settings must be applied and verified before site energisation; and a <strong>SAT hold point</strong> created.</p>
      <p>The correct answer to &ldquo;we can't test this&rdquo; is never &ldquo;mark it as passed&rdquo;.</p>
    </div>

    <h4>FD-006 &middot; Label discrepancies &mdash; two Category B, one Category C</h4>
    <p>It's tempting to file everything labelled &ldquo;label&rdquo; as cosmetic. Two of three were not. A <strong>transposed terminal marker</strong> actively causes future wiring errors by someone who correctly followed the schedule. A <strong>missing &ldquo;multiple supplies&rdquo; warning label</strong> is a safety defect &mdash; someone will isolate the board, believe it is dead, and open it. <strong>Category is determined by consequence, not by the type of item.</strong></p>
    <p>Root cause of the missing label was an omission from the <em>label schedule</em>, not from the board &mdash; so fixing the board alone would have left the next board to repeat it.</p>

    <div class="kc" data-kc="8"><h3>Knowledge check</h3></div>

    <div class="sum">
      <h3>Summary</h3>
      <ul>
        <li>Never let the client witness the <strong>first</strong> energisation.</li>
        <li>Declare incomplete items <strong>in the opening</strong>, not when they're discovered.</li>
        <li>When you find one picking error, <strong>check the whole class</strong>.</li>
        <li>When a test can't be completed: <strong>record it as a deviation with a hold point</strong>. Never as a pass.</li>
      </ul>
    </div>
    <div class="pager"></div>
  </div>
</section>

<!-- ============================ 09 ============================ -->
<section class="mod" data-i="9">
  <div class="card">
    <span class="stagetag">Stage 9</span>
    <h2>Design change &mdash; a late motor uprate, traced</h2>

    <div class="obj">
      <h4>Objective</h4>
      <p>Trace one change through every document without losing anything &mdash; and understand why the cost of a change is set by decisions taken <em>before</em> it arrives.</p>
    </div>

    <p><strong>Week 12, after the design freeze and after IFC drawings were released:</strong> the client's hydraulic consultant re-ran the network model with updated demand and revised pipe roughness for the ageing rising main. The duty point moved outside the 75&nbsp;kW pumps' capability. The vendor confirmed 90&nbsp;kW motors.</p>
    <p>A 15&nbsp;kW uprate is trivial engineering. The difficulty is entirely in <em>when</em> it arrived.</p>

    <h3>The trace</h3>
    <div class="tw"><table>
      <thead><tr><th>Document</th><th>What changes</th></tr></thead>
      <tbody>
        <tr><td>Design basis</td><td>Rating, FLC ~135&nbsp;&rarr;&nbsp;~160&nbsp;A, max demand ~397&nbsp;&rarr;&nbsp;~447&nbsp;A. Incomer 630&nbsp;A and busbar 800&nbsp;A still adequate <em>with margin</em>. Heat load to HVAC reissued.</td></tr>
        <tr><td>SLD</td><td>Motor rating, FLC, drive, feeder breaker setting, cable 70&nbsp;&rarr;&nbsp;95&nbsp;mm&sup2; (provisional), reactor re-rated</td></tr>
        <tr><td>Schematics</td><td>Drive model, parameter schedule, thermal data. <strong>STO terminal designations verified, not assumed</strong> &mdash; result: unchanged. Control logic unchanged.</td></tr>
        <tr><td>Terminations</td><td>Conductor size, <strong>compression lugs</strong>, <strong>EMC gland size</strong>, <strong>gland plate cutouts</strong>. Plus: verify the drive terminals accept 95&nbsp;mm&sup2; directly &mdash; some drives need a cable box above a certain size.</td></tr>
        <tr><td>BOM &rarr; Rev D</td><td>Drive, reactor, lugs, glands, enclosure. Feeder MCCB frame unchanged (confirmed from the drive manual).</td></tr>
        <tr><td>Fabrication</td><td>90&nbsp;kW unit is a <strong>larger frame</strong> &mdash; confirmed from the vendor GA, not assumed. Cubicles deepened and heightened; modification feasible because internals weren't complete.</td></tr>
        <tr><td>FAT</td><td>Parameter schedule, motor thermal parameters, protection settings record. All other tests unchanged.</td></tr>
      </tbody>
    </table></div>

    <div class="box b-haz">
      <span class="lbl">TQ-011 &mdash; the finding a graduate would miss</span>
      <p>It is easy to check that <em>our</em> incomer and busbar still cope. It takes a step back to ask whether the <strong>500&nbsp;kVA transformer upstream</strong> still has capacity &mdash; because it also feeds site loads that are not on our drawings and not in our scope.</p>
      <p>If it doesn't, the consequence is a transformer replacement: six figures, long lead, and an outage. <strong>Asking that question in Week 13 rather than at commissioning is worth more than everything else in this document.</strong></p>
    </div>

    <h3>What did NOT change &mdash; and why saying so matters</h3>
    <p>Control philosophy, schematic control logic, I/O list, safety circuit architecture, terminal numbering, incomer and busbar, network design, field control stations.</p>
    <p>A good impact assessment states what is <strong>unaffected</strong> as explicitly as what is affected. It prevents unnecessary rework, limits the retest scope, and gives the client confidence the assessment was actually done rather than guessed. An assessment listing only changes leaves everyone wondering what was checked.</p>

    <h3>Cost and schedule</h3>
    <div class="box b-cau">
      <span class="lbl">On the cost figures</span>
      <p>No dollar figures are quoted in this package, deliberately. On a real project every line comes from a vendor quote or a rate. <strong>The structure of the answer is the deliverable</strong>: &ldquo;I can't give you a figure without the quotes, and I wouldn't trust one that I could. What I can tell you is where the cost sits &mdash; the drives, the cubicle modification, the engineering hours for the revisions, and the cable variation on the installer's side. The two biggest potential costs, cancelling the drive order and reworking finished cubicles, were both avoided.&rdquo;</p>
    </div>

    <p><strong>Net schedule impact: ~2&ndash;3 weeks instead of 8&ndash;10.</strong> Five reasons, and <em>every one was a decision made before the change was known</em>:</p>
    <ol>
      <li>The drive order had not been placed &mdash; no cancellation, no restocking dispute, no scrap.</li>
      <li>The build had been re-sequenced so the drive cubicles were last &mdash; no wiring rework.</li>
      <li>The gland plates were undrilled &mdash; no plate rework.</li>
      <li>Glands and lugs were held pending confirmed cable sizes &mdash; minimal wrong stock.</li>
      <li>The general arrangement was held from release until vendor data arrived &mdash; the cubicle was modifiable, not scrap.</li>
    </ol>

    <div class="box b-say">
      <span class="lbl">The answer to &ldquo;tell me about a decision you weren't sure about&rdquo;</span>
      <q>There was a decision that looked wrong for about six weeks. We had a sixteen-week lead time on the drives against a twelve-week programme, and the obvious fix was to just order them early. I held the order because the motor data wasn't confirmed and the design wasn't frozen, and I recovered the time by re-sequencing the build instead. For six weeks that looked like being overly cautious and it cost me some goodwill with the planner. Then in week twelve the client uprated the motors, and those drives would have been scrap. I'd like to say I predicted it &mdash; I didn't. What I actually did was refuse to commit to a long-lead, configured item against unconfirmed inputs, which is a rule rather than a prediction. The rule is what saved it.</q>
    </div>

    <div class="kc" data-kc="9"><h3>Knowledge check</h3></div>

    <div class="sum">
      <h3>Summary</h3>
      <ul>
        <li>The cost of a late change is set by decisions taken <strong>before it arrives</strong>.</li>
        <li>State what is <strong>unchanged</strong> as explicitly as what changes.</li>
        <li>Verify, don't assume &mdash; frame sizes from the vendor GA, STO terminals from the manual.</li>
        <li>Look <strong>upstream of your own scope</strong>. TQ-011 is the highest-value question in the whole exercise.</li>
      </ul>
    </div>
    <div class="pager"></div>
  </div>
</section>

<!-- ============================ 10 ============================ -->
<section class="mod" data-i="10">
  <div class="card">
    <span class="stagetag">Stage 10</span>
    <h2>As-built and handover</h2>

    <div class="obj">
      <h4>Objective</h4>
      <p>Understand what an MDR is for, and why the carried-forward register is one of the most professionally important pages in the package.</p>
    </div>

    <p>The Manufacturer's Data Record is <strong>the asset's documentation for the rest of its life</strong>. This board will be in service for twenty to thirty years. Everyone who built it will have moved on. Three tests of a good MDR:</p>
    <ul>
      <li><strong>Maintenance</strong> &mdash; can a technician who has never seen this board fault-find it at 2&nbsp;a.m. using only what is in here?</li>
      <li><strong>Modification</strong> &mdash; can an engineer in ten years safely add a feeder, knowing the spare capacity, the fault level basis and the protection arrangement?</li>
      <li><strong>Accountability</strong> &mdash; can anyone reconstruct <em>why</em> a decision was made?</li>
    </ul>

    <div class="box b-haz">
      <span class="lbl">The failure that destroys everything else</span>
      <p>When the as-built doesn't match the board, every future maintainer eventually learns not to trust the drawings &mdash; and from then on the entire documentation set is worthless, because nobody knows which parts are still true. <strong>A transcribed as-built that nobody physically verified is worse than no as-built at all</strong>, because it looks authoritative and is fiction.</p>
    </div>

    <h3>Sections most often omitted and most often needed</h3>
    <div class="tw"><table>
      <thead><tr><th>Section</th><th>Why it matters</th></tr></thead>
      <tbody>
        <tr><td><strong>2.3 Assumptions register</strong></td><td>In five years, &ldquo;what fault level was this board designed for?&rdquo; must be answerable. If it isn't in the MDR, the answer is lost and the next modification is made blind.</td></tr>
        <tr><td><strong>4.3 Approved vs as-built differences</strong></td><td>A reader comparing the two sets will spot differences and needs to know whether each was a defect rectification, an approved change, or an error.</td></tr>
        <tr><td><strong>5.3 Drive parameter files</strong></td><td>A parameter set is hours of configuration. With the file, a failed drive is replaced in minutes. Without it, it's a drive engineer's site visit. Include the <em>file</em>, not a printout.</td></tr>
        <tr><td><strong>6.1 AS/NZS 61439 design verification</strong></td><td>The manufacturer's obligation &mdash; but if it isn't obtained <strong>before final payment</strong>, it will never be obtained.</td></tr>
        <tr><td><strong>9 TQ / deviation / change registers</strong></td><td>The institutional memory. DEV-002 explains why the drives are that brand. CR-001 explains why the motors are 90&nbsp;kW when the spec said 75. Without this, all of it looks like errors.</td></tr>
        <tr><td><strong>12.5 Known limitations of the FAT</strong></td><td>The FAT simulated the motors. It did not prove the pumps, the hydraulics, or performance under load. Say so plainly, or someone will read a signed FAT record and believe otherwise.</td></tr>
        <tr><td><strong>12.7 Spare capacity record</strong></td><td>One page saying where the spare feeders, I/O, terminals and chassis space are. Saves the next engineer a day and probably prevents an unnecessary new board.</td></tr>
      </tbody>
    </table></div>

    <h3>Items carried forward to site &mdash; signed by both parties</h3>
    <div class="tw"><table>
      <thead><tr><th>#</th><th>Item</th><th>Owner</th><th>Required before</th></tr></thead>
      <tbody>
        <tr><td class="no">CF-01</td><td>Protection coordination study; apply and verify settings</td><td>Client</td><td class="no">Site energisation &mdash; HOLD POINT</td></tr>
        <tr><td class="no">CF-02</td><td>Prospective fault level confirmation</td><td>Client</td><td>Site energisation</td></tr>
        <tr><td>CF-03</td><td>Harmonic assessment against network limits</td><td>Client</td><td>Commissioning</td></tr>
        <tr><td>CF-04</td><td>Required Performance Level determination</td><td>Client</td><td>Commissioning</td></tr>
        <tr><td class="no">CF-05</td><td>TX-01 capacity with revised demand plus existing site loads</td><td>Client</td><td>Site energisation</td></tr>
        <tr><td>CF-06</td><td>Arc flash study and label content</td><td>Client</td><td>Site energisation</td></tr>
        <tr><td>CF-08</td><td>Motor cable size against final AS/NZS 3008 calculation</td><td>Designer / installer</td><td>Installation</td></tr>
      </tbody>
    </table></div>

    <div class="box b-ok">
      <span class="lbl">Why this page matters so much</span>
      <p>Without it, a board arrives on site with a signed FAT certificate and everyone reasonably assumes it is finished. With it, the hold points are explicit and the risk sits with the party who actually owns it. <strong>CF-01 and CF-05 are the two that could cause real harm</strong> &mdash; one leaves protection unverified, the other could overload a transformer belonging to someone else. Both are genuinely outside our scope. Both are ours to have raised, and ours to have transferred visibly.</p>
    </div>

    <h3>The handover meeting</h3>
    <p>Not a document transfer &mdash; a briefing. What the board does, walked physically cubicle by cubicle; where the spare capacity is; what is provisional and why; what the FAT did not test; the hold points before energisation; where the parameter backups are; the deviation and change history; who to call.</p>
    <div class="box b-cau">
      <span class="lbl">Hand over to the right people</span>
      <p>The project manager will be gone in six months. <strong>The maintenance technician will be there in ten years</strong>, and is the person who will either trust this documentation or learn to ignore it.</p>
    </div>

    <div class="kc" data-kc="10"><h3>Knowledge check</h3></div>

    <div class="sum">
      <h3>Summary</h3>
      <ul>
        <li><strong>Verify the as-built against the physical board.</strong> Don't transcribe mark-ups blindly.</li>
        <li>Chase certificates <strong>before final payment</strong>.</li>
        <li>The carried-forward register transfers open risk <strong>visibly</strong>, with named owners.</li>
        <li>Say explicitly what the FAT <em>did not</em> prove.</li>
      </ul>
    </div>
    <div class="pager"></div>
  </div>
</section>

<!-- ============================ 11 ============================ -->
<section class="mod" data-i="11">
  <div class="card">
    <span class="stagetag">Interview preparation</span>
    <h2>The three explanations and the hard questions</h2>

    <div class="obj">
      <h4>Objective</h4>
      <p>Be able to deliver the 60-second version without notes, and answer the five questions that expose whether you actually understand this.</p>
    </div>

    <div class="box b-haz">
      <span class="lbl">Rule</span>
      <p>You may not use any of this until you can explain the underlying document <em>without reading it</em>. A polished answer you don't understand is worse than a rough answer you do &mdash; the follow-up question exposes it immediately, and then everything else you said becomes suspect.</p>
    </div>

    <h3>The 60-second explanation</h3>
    <div class="box b-say">
      <span class="lbl">Time it &mdash; 55 to 70 seconds</span>
      <q>The project is a full electrical package for a water utility pump station &mdash; a 415-volt motor control centre with two 90-kilowatt variable-speed transfer pumps, some smaller feeders, a PLC with remote I/O, and a fibre link back to SCADA.<br><br>
      I should be upfront: it's a self-directed reference project, not delivered work. I built it because I wanted to understand how a package actually develops rather than just how to read a drawing. So I took it right through &mdash; design basis, single line, schematics, terminations, BOM, procurement, fabrication inspection, FAT, and handover.<br><br>
      The two things I got most out of it were the reconciliation work &mdash; cross-checking the SLD against the schematics against the BOM, three directions, and finding the things that don't line up &mdash; and tracing a late design change through every single document.<br><br>
      And it made me clear on where my limits are. There are things in there I deliberately didn't do: the fault level study, the protection coordination, the functional safety Performance Level. Those are inputs or specialist work. I flagged them as assumptions and escalated them, which is what I'd do on a real job.</q>
    </div>
    <p><strong>Do not skip the last paragraph to save time.</strong> It converts a potential gotcha into evidence of judgement, and it is the most valuable part.</p>

    <h3>The 10-minute presentation &mdash; structure</h3>
    <div class="tw"><table>
      <thead><tr><th>Min</th><th>Content</th></tr></thead>
      <tbody>
        <tr><td>0&ndash;1</td><td>Framing. Self-directed reference project. Why you built it.</td></tr>
        <tr><td>1&ndash;2</td><td>Scenario, scope &mdash; and more importantly the <em>exclusions</em> and whose scope they are.</td></tr>
        <tr><td>2&ndash;4</td><td>Design basis and input register. <strong>Show the register.</strong> Point at the open items.</td></tr>
        <tr><td>4&ndash;6</td><td>SLD walkthrough &mdash; have it in front of them. Pick four things and explain <em>why</em>. Don't narrate everything.</td></tr>
        <tr><td>6&ndash;7</td><td>Safety circuit. Deliver the STO / isolation distinction deliberately. <strong>Rehearse this until it's natural.</strong></td></tr>
        <tr><td>7&ndash;8</td><td>Reconciliation, three passes, and the auxiliary contact story in thirty seconds.</td></tr>
        <tr><td>8&ndash;9</td><td>The design change. Land on TQ-011 and the held drive order.</td></tr>
        <tr><td>9&ndash;10</td><td>FAT deviation, carried-forward register, and the honest close.</td></tr>
      </tbody>
    </table></div>
    <p>Have the termination schedule, FAT sheet, BOM and TQ register <em>ready</em>, but open them only if asked. <strong>Volunteering every document reads as insecurity.</strong></p>

    <h3>Five questions that will expose you if you don't actually understand it</h3>
    <p>Answer these out loud, from memory, with nothing in front of you.</p>
    <div class="tw"><table>
      <thead><tr><th>#</th><th>Question</th><th>What it tests</th></tr></thead>
      <tbody>
        <tr><td>E1</td><td>&ldquo;Draw me the E-stop circuit on this whiteboard and show me what happens if one wire breaks.&rdquo;</td><td>If you can't draw this, <strong>remove every safety claim from your CV</strong>.</td></tr>
        <tr><td>E2</td><td>&ldquo;Why is the neutral full-size? Talk me through the physics.&rdquo;</td><td>If you say &ldquo;because of harmonics&rdquo; and can't explain why triplens <em>add</em>, you've memorised a phrase.</td></tr>
        <tr><td>E3</td><td>&ldquo;A fitter says your Local mode is inconvenient &mdash; he can't test the pump with the wet well low. What do you say?&rdquo;</td><td>Argue it on merits, not by citing a rule &mdash; then acknowledge his problem is real and propose a <em>proper</em> key-switched, alarmed, time-limited bypass.</td></tr>
        <tr><td>E4</td><td>&ldquo;Which of these could you not do on a real job, and who does it?&rdquo;</td><td><strong>Hesitating is worse than getting one wrong.</strong> It suggests you haven't thought about the boundary at all.</td></tr>
        <tr><td>E5</td><td>&ldquo;Why should I believe you'd cope with a real one, where the client is difficult and the programme is late?&rdquo;</td><td>There is no clever answer. Refuse the premise of bluffing.</td></tr>
      </tbody>
    </table></div>

    <div class="box b-say">
      <span class="lbl">The honest answer to E5</span>
      <q>You shouldn't believe it from this alone, and I wouldn't ask you to. What this shows is that I understand the mechanics &mdash; how the documents connect, where packages fail, what a project engineer actually controls and what they don't. That's the part you can learn without being on a job, and I've done it properly rather than superficially.<br><br>
      What it doesn't show is how I behave when a client is unreasonable, when the programme is gone, or when I have to tell someone senior that something they want isn't going to work. I haven't been tested on that and I'm not going to pretend I have.<br><br>
      What I'd say is that I've built the technical foundation so that when I am in those situations, the engineering isn't the thing I'm struggling with. And I'd want to be somewhere I can sit alongside someone who has done it, rather than being handed a package and left to find out.</q>
    </div>

    <h3>When you don't know something</h3>
    <p>You will get asked something you can't answer. How you handle it is being assessed more than the answer.</p>
    <ol>
      <li><strong>Say you don't know.</strong> Plainly. No hedging.</li>
      <li>Say what you <em>do</em> know that is adjacent.</li>
      <li>Say how you'd find out.</li>
    </ol>
    <div class="box b-haz">
      <span class="lbl">Never</span>
      <p>Never invent a number. Never say &ldquo;I think it's about&hellip;&rdquo; for something with a real answer. An interviewer who catches one fabricated figure will re-evaluate everything you said &mdash; and they will be right to.</p>
    </div>

    <div class="kc" data-kc="11"><h3>Knowledge check</h3></div>

    <div class="sum">
      <h3>Summary</h3>
      <ul>
        <li>The <strong>60-second version, including the limits paragraph</strong>, is the thing to rehearse first.</li>
        <li>The <strong>STO / isolation distinction</strong> is the highest-value 30 seconds you have.</li>
        <li>&ldquo;I didn't do that, and here's who does&rdquo; &mdash; <strong>without hesitating</strong>.</li>
        <li>An honest &ldquo;you shouldn't believe it from this alone&rdquo; beats confidence you can't back.</li>
      </ul>
    </div>
    <div class="pager"></div>
  </div>
</section>

<!-- ============================ 12 ============================ -->
<section class="mod" data-i="12">
  <div class="card">
    <span class="stagetag">Close out</span>
    <h2>Study gaps and honest self-assessment</h2>

    <div class="obj">
      <h4>Objective</h4>
      <p>Know exactly what to close before claiming competency, in priority order.</p>
    </div>

    <h3>Tier 1 &mdash; close these before your next interview</h3>
    <div class="tw"><table>
      <thead><tr><th>Topic</th><th>What to be able to do</th><th>How to close it</th></tr></thead>
      <tbody>
        <tr><td><strong>AS/NZS 61439 &mdash; who verifies what</strong></td><td>Explain design verification vs routine verification, that it's the <em>manufacturer's</em> responsibility, and what the rating plate must carry.</td><td>Read the verification clauses in Part 1 and forms of separation in Part 2. Then ask a switchboard manufacturer to show you real design verification documentation.</td></tr>
        <tr><td><strong>Icu, Ics, Icw, cascade</strong></td><td>Explain each, and why discrimination and cascade pull in opposite directions.</td><td>Work through one manufacturer's coordination and cascade tables until you can use them. Take a specific incomer and feeder and read off the answer. Twice.</td></tr>
        <tr><td><strong>Motor protection &amp; utilisation categories</strong></td><td>AC-1 vs AC-3; Type 1 vs Type 2 coordination; why the VSD feeder breaker doesn't protect the motor.</td><td>Read one manufacturer's motor starter selection guide end to end. They're written to teach this and they're free.</td></tr>
        <tr><td><strong>AS/NZS 3008.1.1</strong></td><td>Follow the tables to a size for a stated load, method, ambient and grouping. Name the four constraints and know the largest governs.</td><td>Work three examples <strong>by hand</strong>. A spreadsheet answer you can't reproduce by hand is not understanding.</td></tr>
        <tr><td><strong>The drive manual</strong></td><td>Find: recommended breaker and SCCR, input vs motor current, max cable length, heat dissipation, STO terminals and safety data, live-zero options, type-code structure.</td><td>Download a real design guide and find every item. Two hours, and it pays for itself in the first interview.</td></tr>
      </tbody>
    </table></div>

    <h3>Tier 2 &mdash; within a month</h3>
    <ul>
      <li><strong>Functional safety fundamentals</strong> &mdash; not to perform an ISO 13849 calculation, but to know when to escalate. Risk assessment &rarr; required PL; categories B/1/2/3/4; stop categories; what STO certifies.</li>
      <li><strong>Harmonics</strong> &mdash; you raised it as a risk and didn't drive it to closure, and you said so. Be able to talk about it properly: why six-pulse produces 5th/7th/11th/13th, why triplens add, THDi vs THDv, and the mitigation options with their trade-offs.</li>
      <li><strong>Earthing systems</strong> &mdash; TN-S, TN-C-S, TT; earth fault loop impedance and disconnection times; functional vs protective vs screen earth.</li>
      <li><strong>Australian industry documents</strong> &mdash; WSAA codes, and <strong>read one water utility's electrical design standard end to end</strong>. It will change how you think about TQ-001.</li>
    </ul>

    <h3>Tier 3 &mdash; build by doing</h3>
    <ul>
      <li><strong>Drafting tools</strong> &mdash; AutoCAD Electrical or EPLAN. Note the irony worth mentioning: the auxiliary contact shortfall you found manually is exactly the error EPLAN's contact management is designed to prevent. Knowing the manual check is what lets you trust &mdash; or distrust &mdash; the automated one.</li>
      <li><strong>Workshop exposure</strong> &mdash; no substitute. Ask for it in any role you take. Learn to <em>see</em> a board, not just read one.</li>
      <li><strong>Commercial</strong> &mdash; variations, estimating, critical path in practice.</li>
      <li><strong>Protection coordination</strong> &mdash; not to perform studies, but to <em>read</em> one. Time-current curves, what the software needs as input.</li>
    </ul>

    <h3>Redraw from memory &mdash; the actual test</h3>
    <p>Blank sheet, no notes. If any of these is unticked, that section is not yours yet.</p>
    <ul>
      <li>The SLD at block level, every device named and its purpose stated</li>
      <li>The E-stop circuit, dual channel, with single-fault behaviour explained</li>
      <li>The 24&nbsp;V DC control power architecture, including why the groups are separated</li>
      <li>One VSD feeder, power and control, from busbar to motor</li>
      <li>The three BOM reconciliation passes and what each catches</li>
      <li>The traceability chain from field device to SCADA tag</li>
      <li>The design change trace through all ten stages</li>
      <li>The list of things you cannot claim, and who owns each</li>
    </ul>

    <h3>Capability assessment &mdash; honest</h3>
    <div class="tw"><table>
      <thead><tr><th>Capability</th><th>Level</th><th>The honest limit</th></tr></thead>
      <tbody>
        <tr><td>Electrical drawing literacy</td><td class="yes">Demonstrated</td><td>Illustrative drawings, not CAD deliverables. No production drafting experience.</td></tr>
        <tr><td>Technical problem-solving</td><td class="yes">Demonstrated</td><td>&mdash;</td></tr>
        <tr><td>Change management</td><td class="yes">Demonstrated</td><td>&mdash;</td></tr>
        <tr><td>Quality assurance / document control</td><td class="yes">Demonstrated</td><td>&mdash;</td></tr>
        <tr><td>Engineering handover</td><td class="yes">Demonstrated</td><td>&mdash;</td></tr>
        <tr><td>Multidisciplinary coordination</td><td class="mid">Partially</td><td>Coordinating documents is not coordinating people under commercial pressure.</td></tr>
        <tr><td>Design management</td><td class="mid">Partially</td><td>Has not managed a team, a budget or competing priorities.</td></tr>
        <tr><td>Cost awareness</td><td class="mid">Partially</td><td>Has not priced or managed a real package budget. <strong>Say so.</strong></td></tr>
        <tr><td>Fabrication support</td><td class="mid">Partially</td><td>Workshop judgement is built by standing in workshops.</td></tr>
        <tr><td>Client communication</td><td class="mid">Partially</td><td>No experience of a client who is angry, late or unreasonable.</td></tr>
        <tr><td>Protection design</td><td class="no">NOT demonstrated</td><td>Correctly identified as specialist scope and escalated. <strong>Do not claim.</strong></td></tr>
        <tr><td>Functional safety</td><td class="no">NOT demonstrated</td><td>Architecture understood; PL not determined or calculated. <strong>Do not claim.</strong></td></tr>
        <tr><td>Cable sizing</td><td class="no">NOT demonstrated</td><td>Knows the inputs. Has not performed a calculation. <strong>Do not claim.</strong></td></tr>
        <tr><td>Assembly design verification</td><td class="no">Not yours &mdash; correctly attributed</td><td>Knowing this is the manufacturer's responsibility <em>is itself a competency</em>.</td></tr>
      </tbody>
    </table></div>

    <div class="box b-say">
      <span class="lbl">The one-line self-assessment</span>
      <q>I understand the workflow and the documents properly. I can check a design, find what doesn't reconcile, manage a change and run a FAT procedure. I can't do a protection study, a cable calculation or a PL verification, and I know who does. What I need is workshop time and a senior engineer to check my work against.</q>
    </div>
    <p>That is an accurate description of a good graduate electrical project engineer, and it is a better thing to say than any amount of confidence you cannot support.</p>

    <div class="kc" data-kc="12"><h3>Knowledge check</h3></div>

    <div class="sum">
      <h3>Summary</h3>
      <ul>
        <li>Close Tier 1 <strong>before</strong> your next interview.</li>
        <li>Work the cable and coordination examples <strong>by hand</strong>.</li>
        <li>If you can't redraw it from memory, <strong>it isn't yours yet</strong>.</li>
        <li>An honest limit stated plainly beats an overstated claim, every time.</li>
      </ul>
    </div>
    <div class="pager"></div>
  </div>
</section>

  </main>
</div>

<footer>
  <div class="fwrap">
    <p><strong>Standards referenced</strong> (referenced &ne; compliant): AS/NZS 61439.1 and .2 (low-voltage switchgear and controlgear assemblies &mdash; including the design verification requirements that are the <em>manufacturer's</em> responsibility) &middot; AS/NZS 3000 (Wiring Rules) &middot; AS/NZS 3008.1.1 (cable selection) &middot; AS 60204.1 (safety of machinery &mdash; electrical equipment) &middot; AS 4024.1 series (safety of machinery, risk assessment) &middot; AS/NZS 60529 (IP codes) &middot; AS/NZS 1768 (lightning protection) &middot; AS/NZS 61000 series (EMC and harmonics) &middot; AS 2700 (colours) &middot; AS/NZS 4836 (safe working on LV installations). <strong>In practice the client's own electrical design standard governs where it is more onerous.</strong></p>
    <p><strong>Not performed and not claimed:</strong> fault level study &middot; protection coordination study or settings &middot; arc flash incident energy study &middot; AS/NZS 3008.1.1 cable calculations &middot; machinery risk assessment or functional safety Performance Level determination or verification &middot; AS/NZS 61439 design verification (the assembly manufacturer's responsibility) &middot; PLC application programming &middot; any physical electrical work.</p>
    <p><strong>Disclaimer.</strong> This is a self-directed reference project and a training aid. The client, site and scenario are fictional. It is not delivered work, it is not a design authority, and the drawings are illustrative &mdash; not production drawings and not for construction. Catalogue numbers are indicative and must be verified against the manufacturer's current catalogue before use. Standards are revised; check the current edition. Any actual electrical work requires a licensed electrical worker, and design outputs require review and approval by a responsible engineer.</p>
    <p>Revision 1 &middot; September 2026 &middot; Progress is stored in this browser only and is not sent anywhere.</p>
  </div>
</footer>

<script>
(function(){
"use strict";

var TITLES = [
 "Claim integrity","Design basis","Single line diagram","Schematics","Terminations",
 "BOM &amp; reconciliation","Procurement &amp; control","Fabrication &amp; inspection",
 "Factory Acceptance Test","Design change","As-built &amp; handover","Interview preparation","Study gaps"
];
var NUMS = ["00","01","02","03","04","05","06","07","08","09","10","IP","SG"];

var QUIZ = {
0:[
 {q:"An interviewer asks: &ldquo;So you designed this MCC?&rdquo; What is the correct answer?",
  o:["&ldquo;Yes &mdash; I did the single line, the schematics and the BOM.&rdquo;",
     "&ldquo;I worked it up as a reference package to teach myself the workflow. On a real job the design outputs come from a designer, get checked, and get approved by a responsible engineer.&rdquo;",
     "&ldquo;Mostly &mdash; I had some help with the protection side.&rdquo;",
     "&ldquo;I designed everything except the parts that needed a licence.&rdquo;"],
  a:1,
  e:["Claiming you designed it invites a follow-up you cannot survive, and it misrepresents how an engineering organisation actually works.",
     "Correct. It is accurate, it pre-empts the gotcha, and it demonstrates that you understand the difference between producing a design and coordinating one.",
     "&ldquo;Mostly&rdquo; is worse than either a clean claim or a clean disclaimer &mdash; it sounds like you are hedging because you know the claim is shaky.",
     "This still claims you designed it, and &ldquo;needed a licence&rdquo; confuses licensed electrical work with engineering design responsibility. They are different things."]},
 {q:"Who is responsible for AS/NZS 61439 design verification of the assembly?",
  o:["The electrical designer who drew the SLD","The Project Engineer","The original manufacturer of the assembly","The client's engineering representative"],
  a:2,
  e:["The designer specifies the assembly; they do not verify its temperature rise, short-circuit withstand or IP performance.",
     "The PE's job is to <em>obtain the evidence</em> and put it in the MDR &mdash; not to produce it.",
     "Correct, and this is a strong thing to know. Design verification &mdash; by testing, comparison or assessment &mdash; sits with the original manufacturer. The PE asks for their verification documentation.",
     "The client receives the evidence; they do not generate it."]},
 {q:"You have not performed a cable calculation. An interviewer asks you to walk through one. What is the best response?",
  o:["Estimate a size from experience and explain your reasoning",
     "Say you haven't done one, then name the inputs the calculation needs and who owns it",
     "Describe the general method without committing to numbers",
     "Say cable sizing is the installer's scope"],
  a:1,
  e:["Estimating a size you cannot justify is exactly the fabricated answer that destroys credibility when probed.",
     "Correct. Naming the inputs &mdash; continuous current using drive input not motor FLC, installation method, ambient, grouping, route length for volt drop, fault withstand, and the drive manual's cable constraints &mdash; is better than a correct calculation, because it shows you know what the calculation is <em>for</em>.",
     "Closer, but it dodges the admission. Leading with &ldquo;I haven't done one&rdquo; is what makes the rest credible.",
     "It isn't. Cable sizing is the electrical designer's; the installer installs to the design."]}
],
1:[
 {q:"Why is an unflagged assumption more dangerous than a known unknown?",
  o:["It usually turns out to be wrong","Nobody owns it, nobody tracks it, and it silently propagates into equipment selection",
     "It cannot be corrected once drawings are issued","It invalidates the design basis document"],
  a:1,
  e:["Assumptions are often reasonable. The danger is not that they are wrong; it is that nobody is watching them.",
     "Correct. A flagged assumption has an owner, a due date and a visible consequence. An unflagged one propagates into breaker ratings, busbar withstand and cable sizes with nobody tracking it &mdash; and surfaces at FAT or at site.",
     "It can be corrected; the point is cost and timing.",
     "The design basis is not invalidated &mdash; it is simply incomplete in a way nobody can see."]},
 {q:"Why are two 24 V DC power supplies each sized for the full control load, rather than each carrying half?",
  o:["To reduce the current in each supply and extend service life",
     "Because the redundancy module needs matched capacity",
     "Because either one must be able to carry the whole load alone when the other fails",
     "To allow future expansion of the control system"],
  a:2,
  e:["Lower loading does help longevity, but that is not the design reason and it is not what makes it redundant.",
     "The O-ring module decouples the supplies; it does not impose a sizing rule of this kind.",
     "Correct. That is what redundancy means. Two 10 A supplies for a 15 A load is not redundancy &mdash; when one fails, the survivor is overloaded and you have converted one failure into two.",
     "Spare capacity is a side benefit, not the design basis."]},
 {q:"Nobody has asked you for the switchroom heat load. What do you do?",
  o:["Wait for the HVAC designer to request it","Note it in the design basis for reference",
     "Issue an estimated figure to the HVAC designer in writing, and reissue it if the drive rating changes",
     "Include it in the FAT documentation"],
  a:2,
  e:["They will not ask. You are the only party who knows how much heat two 90 kW drives dissipate.",
     "A note nobody reads is not a transferred interface.",
     "Correct. Issue it early, in writing, with a number &mdash; and reissue it when the motor uprate changes it. Otherwise the switchroom is undercooled and nobody finds out until the first hot week.",
     "Far too late. The HVAC design is committed long before FAT."]},
 {q:"The client has not said whether the MCC must operate with the switchroom HVAC failed. Why does this matter?",
  o:["It only affects the warranty terms",
     "Either answer changes the design &mdash; derating for a much higher ambient, or a control interlock that ramps the drives down",
     "It affects only the enclosure IP rating",
     "It is a maintenance question, not a design question"],
  a:1,
  e:["It is a design input, not a commercial one.",
     "Correct. If yes, the design ambient is well above 40 &deg;C and the drives, breakers and busbar derate &mdash; possibly forcing a larger drive frame. If no, HVAC failure must trip or ramp the drives, which is a control requirement that has to appear on the schematics and in the functional description.",
     "IP is about ingress, not temperature.",
     "It determines equipment ratings and control logic. It is squarely a design question."]}
],
2:[
 {q:"Why is the neutral on this busbar full size rather than reduced?",
  o:["To carry unbalanced single-phase load","Because triplen harmonic currents are co-phasal and ADD in the neutral rather than cancelling",
     "Because AS/NZS 3000 requires it for all switchboards","To provide a fault return path for earth faults"],
  a:1,
  e:["Unbalance matters, but on a board with two six-pulse drives it is not the governing reason.",
     "Correct. Third harmonic currents are 120&deg; apart at the fundamental, which is 360&deg; apart at the third &mdash; so they are in phase and add in the neutral. On a harmonic-rich board a reduced neutral can overheat while every phase reads within rating.",
     "There is no blanket rule of that kind; it is a design decision driven by the load characteristics.",
     "That is the protective earth conductor's job, not the neutral's."]},
 {q:"The MCCB on a VSD feeder is selected from the drive manual rather than from motor FLC. What does it actually protect?",
  o:["The motor windings","The cable and the drive input stage","The busbar","The drive's output stage"],
  a:1,
  e:["The motor is protected by the drive's electronic thermal model plus an independent PTC thermistor relay &mdash; not by this breaker.",
     "Correct. And many drives require a specific fuse or breaker type to achieve their declared SCCR, so fitting a standard MCCB instead can invalidate it. The drive's <em>input</em> current also differs from the motor's FLC.",
     "The busbar is protected by the incomer.",
     "The output stage is protected internally by the drive."]},
 {q:"An analogue instrument screen is earthed at one end; a VSD motor cable screen is earthed at both ends, 360&deg;. Why the difference?",
  o:["VSD cables carry more current so they need more earthing points",
     "They solve different problems: electrostatic shielding versus a high-frequency common-mode return path",
     "The VSD screen is a protective earth conductor","Instrument screens are not rated for continuous current"],
  a:1,
  e:["It has nothing to do with load current magnitude.",
     "Correct. An instrument screen shields a low-level signal &mdash; earthing both ends creates an earth loop that injects the noise you were trying to exclude. A VSD screen gives high-frequency common-mode current a low-impedance return path, which only works with a 360&deg; termination at both ends. A pigtail largely defeats it.",
     "It is not. The protective earth conductor is separate and is always connected at both ends.",
     "Screen current rating is not the issue here."]},
 {q:"Where should the &ldquo;fault level is an assumption&rdquo; statement appear?",
  o:["In the design basis document only","In the transmittal to the client","On the SLD drawing face, as well as in the design basis and the register","In the FAT procedure"],
  a:2,
  e:["The fabricator builds to the drawing and will never open the design basis.",
     "The transmittal matters too, but it does not follow the drawing into the workshop.",
     "Correct. The drawing is what the workshop, the client and the checker actually look at. Assumptions buried in a document nobody opens are not managed assumptions.",
     "Far too late in the process to be the primary record."]}
],
3:[
 {q:"An operator asks whether it is safe to work on the motor after pressing the E-stop, since the drive is in Safe Torque Off. What do you tell them?",
  o:["Yes &mdash; STO is a certified safety function so the motor is safe",
     "Yes, provided the E-stop is latched and cannot be reset",
     "No &mdash; STO removes torque but does not isolate; the motor terminals may still be live",
     "Only if the drive also reports zero speed"],
  a:2,
  e:["STO is certified for <em>torque removal</em>, not for isolation. Treating it as an isolation method is a genuine safety error.",
     "Latching prevents restart. It does not disconnect the supply.",
     "Correct. STO removes the gate drive to the output stage; the drive output and therefore the motor terminals can still be at a hazardous potential. Isolation requires the lockable local isolator and a proper isolation procedure.",
     "Zero speed is a state indication, not an isolation."]},
 {q:"Which FAT test actually proves an E-stop circuit is dual channel rather than two single channels in parallel?",
  o:["Press each E-stop and confirm the plant stops","Confirm the reset acts on release rather than on press",
     "Open one channel only and confirm the relay detects the discrepancy and will not reset",
     "Confirm the safety relay auxiliary reaches the PLC"],
  a:2,
  e:["Anyone can press an E-stop and watch the plant stop. That proves the function, not the architecture.",
     "Important, but it tests the reset behaviour, not channel independence.",
     "Correct. Single-fault detection is the whole point of dual channel. If a broken wire in one channel is not detected and does not force the safe state, you have two single-channel circuits and no diagnostic coverage.",
     "Useful for alarming, but it does not prove channel independence."]},
 {q:"A fitter complains that Local mode still enforces the dry-run and seal-water permissives. What is the correct position?",
  o:["Relax the permissives in Local, since Local is for maintenance",
     "Local changes who gives the command, not what protects the machine &mdash; but a proper key-switched, alarmed, time-limited bypass can be specified if genuinely required",
     "Leave it &mdash; the fitter will adapt","Add a jumper the fitter can fit when needed"],
  a:1,
  e:["That is precisely how a 90 kW pump gets destroyed by someone who reasonably assumed it was protected.",
     "Correct, and the second half matters. The fitter's problem is real. The answer is to design the bypass properly &mdash; deliberate, key-switched, alarmed at SCADA, time-limited, and specified by the client &mdash; not to pretend the requirement does not exist.",
     "Dismissing a legitimate operational problem is how undocumented workarounds get invented on site.",
     "An undocumented jumper defeating a protective function is the worst possible outcome."]},
 {q:"Why is the &ldquo;running&rdquo; signal taken from a contactor auxiliary contact rather than from the PLC's own output?",
  o:["The auxiliary contact is electrically isolated from the PLC",
     "The DO echo only proves the PLC issued a command; the aux contact proves the contactor actually moved",
     "It reduces PLC scan time","Auxiliary contacts are more reliable than solid-state outputs"],
  a:1,
  e:["Isolation is a side benefit, not the reason.",
     "Correct. Comparing commanded state against actual state, with a time delay, is how you detect a welded contactor, a blown coil or a tripped MPCB &mdash; and it gives you a genuinely useful discrepancy alarm.",
     "Scan time is irrelevant here.",
     "Reliability is not the point; independent confirmation is."]},
 {q:"Why is the safety circuit fed from its own electronic circuit protector group?",
  o:["Because safety circuits draw more current",
     "So an ordinary control fault on another group cannot de-energise the safety function",
     "To simplify the terminal numbering","Because AS 60204.1 mandates a separate supply"],
  a:1,
  e:["Current draw is not the driver.",
     "Correct. Grouped protection means a shorted field cable trips one group. Putting the safety circuit on its own group means an ordinary control fault cannot disable it, and the PLC stays alive to report the fault.",
     "Terminal numbering follows the design; it does not drive it.",
     "Do not attribute a specific mandate you have not verified &mdash; this is a design decision with a clear rationale."]}
],
4:[
 {q:"How should you build the list of signals to check a termination schedule against?",
  o:["From the termination drawing itself","From the schematics, independently of what the drafter produced",
     "From the cable schedule","From the I/O list"],
  a:1,
  e:["Checking a drawing against itself only confirms it is internally consistent &mdash; it cannot find a missing circuit.",
     "Correct. Walk every schematic sheet and list every wire that crosses the board boundary. That gives you the <em>required</em> list, independent of the document you are checking. Then compare against the termination schedule, the cable schedule and the I/O list.",
     "The cable schedule is one of the documents being checked, not the source of truth.",
     "The I/O list is also checked &mdash; but it covers PLC points only, not the whole boundary."]},
 {q:"Why are spare terminals grouped at the end of each equipment block rather than distributed one in ten?",
  o:["It looks tidier on the drawing","A contiguous block can actually accept a new multicore's cores; scattered spares cannot",
     "It reduces the total number of terminals needed","Distributed spares are harder to label"],
  a:1,
  e:["Distributed spares actually look tidier. They are still useless.",
     "Correct. You can never fit a new multicore's worth of cores into single scattered gaps, and the numbering becomes impossible to follow. A contiguous block of eight at the end of the P-101 group is genuinely usable.",
     "The count is the same either way.",
     "Labelling is not the constraint."]},
 {q:"A circuit is deleted at Rev C. What happens to its terminal number?",
  o:["It is re-used for the next new circuit","It becomes a SPARE and keeps its number",
     "All subsequent terminals are renumbered","The terminal is removed from the rail"],
  a:1,
  e:["Re-using a number means an old drawing and a new drawing disagree about what is on that terminal &mdash; and someone will eventually work from the old one.",
     "Correct. No gaps, no re-use. The terminal stays, becomes a spare, and keeps its identity.",
     "Renumbering invalidates every other document that references those terminals.",
     "Removing it wastes a usable spare and creates a gap in the sequence."]},
 {q:"Where does the instruction &ldquo;screen earthed at MCC end only&rdquo; most need to appear?",
  o:["In the technical specification","On the face of the termination drawing",
     "In the FAT procedure","In the MDR"],
  a:1,
  e:["The installer will probably never read the specification.",
     "Correct. The installer reads the termination drawing. One line of text on the drawing face prevents an entire class of commissioning fault &mdash; noisy, drifting analogue readings caused by earth loops.",
     "The FAT happens before the field cables are landed.",
     "The MDR is read after handover, long after the screens are terminated."]}
],
5:[
 {q:"Which reconciliation pass catches an item being bought that no drawing requires?",
  o:["SLD &rarr; BOM","Schematic &rarr; BOM","BOM &rarr; drawings","The I/O list cross-check"],
  a:2,
  e:["A forward pass from the SLD cannot find something that should not be there.",
     "Nor can a forward pass from the schematics.",
     "Correct. Only walking every BOM line and trying to find it on a drawing catches duplicates, orphans and leftovers from a copied BOM. This is why one direction is not enough.",
     "The I/O cross-check verifies module and terminal counts, not surplus purchases."]},
 {q:"The schematic uses four auxiliary contacts on a contactor that supplies two as standard. When is this cheapest to find?",
  o:["At goods-inward inspection","During the Rev B schematic-to-BOM contact tally",
     "In the workshop, when the wireman reaches that device","At FAT"],
  a:1,
  e:["Goods-inward confirms what arrived matches what was ordered &mdash; the order was already wrong.",
     "Correct. The contact tally is mechanical, dull and takes an hour. Doing it at Rev B costs a BOM line. Doing it in the workshop costs a stoppage, because add-on blocks are exactly the small item that is out of stock when you need it.",
     "This is where it is normally found, and it is already expensive.",
     "By FAT the board is wired and this would have been found much earlier."]},
 {q:"A supplier offers an alternative drive: same kW, same voltage, ex-stock, 8% cheaper. What is the Project Engineer's correct action?",
  o:["Approve it &mdash; the schedule benefit outweighs the cost",
     "Reject it outright without assessment",
     "Assess the technical differences, then raise a formal deviation with a recommendation for the client to decide",
     "Ask the designer to approve it"],
  a:2,
  e:["Approving a brand substitution on a client's long-life asset &mdash; while their own standard is an open query &mdash; exceeds the PE's authority, however sound the reasoning.",
     "Rejecting without assessment wastes a legitimate option that procurement was right to surface.",
     "Correct. Assess physical envelope, cooling, STO arrangement (it touches the safety circuit), network option cost, the open brand standard, and whole-of-life spares and familiarity. Then escalate with a recommendation. The client owns the asset for twenty years; the decision is theirs.",
     "The designer assesses technical differences; they do not own the commercial or whole-of-life decision."]},
 {q:"Four weeks of programme float were consumed by the drive lead time. How was most of it recovered?",
  o:["By substituting a cheaper drive","By re-sequencing the build so the drive cubicles were wired last",
     "By reducing the FAT scope","By expediting the order at extra cost"],
  a:1,
  e:["The substitution was rejected by the client.",
     "Correct. The enclosure, busbar, terminals, PLC section and small feeders were wired first. Recovery came from re-sequencing, not from compromising the design &mdash; and it is the move that distinguishes a project engineer from an expediter.",
     "Reducing FAT scope transfers risk to site, where it costs ten times as much.",
     "Expediting was not the mechanism, and would not have addressed the root constraint."]}
],
6:[
 {q:"Which of these does a Project Engineer have no &ldquo;D&rdquo; (does the work) against?",
  o:["Building the design input register","Running BOM reconciliation","Determining the prospective fault level","Writing the FAT procedure"],
  a:2,
  e:["The PE owns the input register.",
     "Reconciliation is squarely the PE's work.",
     "Correct. Fault level determination sits with the client or network operator, from validated source data or a formal study. Being clear about the rows where you have no D is what makes the rows where you do have D credible.",
     "The PE writes the FAT procedure and gets it approved."]},
 {q:"What makes a technical query more likely to be answered?",
  o:["Sending several at once so the client sees the full picture",
     "Stating an assumption, a required-by date, and the consequence of not answering",
     "Copying in as many people as possible","Escalating it to the project manager immediately"],
  a:1,
  e:["A ten-item TQ to a client PM gets forwarded to three people and answered by none. Send them individually.",
     "Correct. &ldquo;We have assumed X. Unless advised otherwise by [date] we will order on this basis and any change will be a variation.&rdquo; A TQ without a consequence is a request; with one it is a decision point.",
     "Diffuses responsibility rather than concentrating it.",
     "Escalation has its place, but a well-written query answered directly is faster and cheaper."]},
 {q:"The vendor's drive GA arrives and shows a clearance requirement the cubicle layout does not allow. Why was this cheap rather than expensive?",
  o:["Because the drive had not been ordered","Because the general arrangement had been held from fabrication release",
     "Because the client accepted a deviation","Because the panel builder absorbed the cost"],
  a:1,
  e:["The drive order is a separate issue &mdash; this was about the cubicle.",
     "Correct. You can draft ahead of vendor data; you must not <em>release</em> ahead of it. Because the GA was held, the cost was a drawing revision. Had it been released, it would have been a fabricated cubicle requiring modification or replacement.",
     "No deviation was needed &mdash; the drawing was simply corrected before release.",
     "Cost absorption is a commercial outcome, not the reason it was cheap."]}
],
7:[
 {q:"Which inspection point delivers the most value?",
  o:["Enclosure received, before fit-out","Equipment mounted, before wiring",
     "Approximately 50% wiring complete","Wiring complete, before FAT"],
  a:2,
  e:["Valuable for construction and form of separation, but it cannot catch wiring practice.",
     "Catches layout, clearance and orientation &mdash; important, but not the highest value.",
     "Correct. If the ferruling convention or duct routing is wrong, finding it at 50% means correcting half a board and getting the other half right. At 100% you either correct a whole board or accept it &mdash; and accepting it sets a precedent.",
     "By then everything is done and every finding is rework."]},
 {q:"Two earth bonds are found made through powder coat without serrated washers. How should this be treated?",
  o:["A workmanship nit &mdash; note it on the punch list as Category C",
     "A safety defect &mdash; correct it and re-check every bonding point in the board",
     "Acceptable if earth continuity measures within tolerance",
     "A cosmetic issue, since the bolt provides mechanical contact"],
  a:1,
  e:["Categorising this as cosmetic misses that the earth is not an earth.",
     "Correct. Powder coat is an insulator. A bolt through paint is not a bond. And one instance implies a habit, so every bonding point gets re-checked &mdash; then verified by measurement at FAT, not by eye.",
     "It may measure acceptably today and degrade; the bond was never made correctly in the first place.",
     "Mechanical contact through paint is not an electrical connection."]},
 {q:"A wireman asks &ldquo;can I just&hellip;&rdquo;. What is the risk?",
  o:["It is usually a bad idea and should be declined",
     "It is usually sensible, but may silently change a safety circuit, a segregation arrangement or a rating",
     "It will delay the build","It creates a variation claim"],
  a:1,
  e:["Declining reflexively wastes genuine workshop knowledge and damages the relationship.",
     "Correct. Most suggestions are sound. The risk is the exception, and the second risk is that it goes undocumented. Assess it, then either approve it formally or decline with a reason &mdash; and record it either way.",
     "Usually the opposite &mdash; it is offered to avoid delay.",
     "Commercially it is normally neutral; the risk is technical and documentary."]}
],
8:[
 {q:"The protection coordination study is not available at FAT, so the settings cannot be verified. What do you record?",
  o:["Pass, with a comment that the study is pending",
     "Fail, and hold the board in the workshop",
     "A deviation, with the consequence stated, written client acceptance, and a hold point before site energisation",
     "Not applicable, since the settings are the client's responsibility"],
  a:2,
  e:["A recorded pass implies verification that did not happen. If a feeder fault later blacks out the station, the FAT record is the document everyone reads &mdash; and it would be wrong.",
     "The board is fully functional. Failing it does not help anyone and is not what the finding supports.",
     "Correct. A defect is something we got wrong; a deviation is something that cannot be completed for reasons outside our scope. Record it, state that discrimination is unverified, apply and record conservative provisional settings, label the board, get written acceptance, and make it a SAT hold point.",
     "It is the client's responsibility &mdash; which is exactly why it becomes a documented, signed carried-forward item rather than disappearing."]},
 {q:"What must be done before applying an insulation resistance test to this board?",
  o:["Isolate the incomer and lock it off",
     "Disconnect or bypass all electronic equipment, per a list written into the procedure, with reconnection as a signed step",
     "Confirm the earth continuity results first","Notify the client witness"],
  a:1,
  e:["Necessary for safety, but it does not protect the electronics.",
     "Correct. A 500 V test with an SPD connected will operate the SPD; applied to PLC I/O or drive control terminals it will damage them. The disconnection list goes in the procedure before the day &mdash; and a device left disconnected afterwards is a classic post-FAT defect, hence the signed reconnection step.",
     "Sensible sequencing, but not the protective measure.",
     "Courtesy, not a technical control."]},
 {q:"A contactor is found with the wrong coil voltage. What else should you do beyond replacing it?",
  o:["Nothing &mdash; it is an isolated supplier error",
     "Physically verify every other coil in the board, because a picking error of that type is rarely isolated",
     "Raise a non-conformance against the designer","Re-run the entire FAT from section A"],
  a:1,
  e:["Treating it as isolated is how the second wrong device reaches site.",
     "Correct. One further incorrect device was found. When a defect suggests a <em>class</em> of error, widen the check &mdash; the same logic applied to the transposed alarm descriptions, where re-running the whole alarm section found two more.",
     "The BOM was correct; this was a supplier picking error not caught at goods inward.",
     "Disproportionate. Retest the affected feeder and the sections the defect touches."]},
 {q:"An alarm correctly blocks a start but reports the wrong description at SCADA. Why is that serious?",
  o:["It fails the FAT procedure on a technicality",
     "An operator acts on the description &mdash; a misleading alarm directs effort the wrong way and erodes trust in every other alarm",
     "It indicates the PLC program is corrupt","It means the permissive logic is wrong"],
  a:1,
  e:["It is not a technicality; the consequence is operational.",
     "Correct. An operator told the seal water has failed will check the seal water, find it healthy, reset, and restart a pump with a hot motor. A misleading alarm is worse than no alarm.",
     "It indicates a description transposition, usually from a revision mismatch &mdash; not corruption.",
     "The logic worked correctly. Only the information was wrong."]}
],
9:[
 {q:"After the motor uprate, the MCC incomer and busbar are confirmed adequate. What is the question most likely to be missed?",
  o:["Whether the feeder MCCB frame still suits",
     "Whether the upstream transformer still has capacity, given it also feeds site loads outside our scope",
     "Whether the gland plates need re-drilling","Whether the FAT procedure needs revision"],
  a:1,
  e:["Important, and it was checked &mdash; the frame was unchanged, confirmed from the drive manual.",
     "Correct. TQ-011. It is easy to check your own incomer and busbar. It takes a step back to look upstream at a 500 kVA transformer that belongs to someone else and feeds loads that are not on your drawings. If it lacks capacity: six figures, long lead, and an outage.",
     "Checked, and cheap &mdash; the plates were undrilled.",
     "Checked, and routine."]},
 {q:"Why does a good impact assessment state what is UNCHANGED as explicitly as what changed?",
  o:["To make the document look thorough",
     "It prevents unnecessary rework, limits the retest scope, and shows the assessment was actually done",
     "It is required by the change procedure","To protect against later claims"],
  a:1,
  e:["Thoroughness for its own sake is not the driver.",
     "Correct. An assessment listing only changes leaves everyone wondering what was checked &mdash; so people rework things defensively and retest more than necessary. Naming the unchanged items is what gives the client confidence.",
     "Procedures vary; the engineering reason stands regardless.",
     "A side benefit, not the purpose."]},
 {q:"The change cost 2&ndash;3 weeks instead of 8&ndash;10. What actually caused that?",
  o:["Fast decision-making once the change arrived",
     "Decisions taken weeks earlier: the drive order held, the build re-sequenced, gland plates undrilled, GA held from release",
     "The client accepted a programme extension","The panel builder worked overtime"],
  a:1,
  e:["Responding quickly helped, but it could not have undone a placed order or fabricated cubicles.",
     "Correct, and this is the lesson. Every reason was a decision made before the change was known. Project engineering is mostly about not closing doors before you have to.",
     "An extension was negotiated, but that is absorbing the impact, not reducing it.",
     "Overtime was not the mechanism."]},
 {q:"You held a long-lead drive order against schedule pressure, and it looked overly cautious for six weeks. How should you tell this story?",
  o:["As a prediction you made about the likely motor change",
     "As a rule you applied &mdash; do not commit to a long-lead configured item against unconfirmed inputs &mdash; while being honest that you did not foresee the change",
     "As a disagreement you won with the planner","As evidence of superior technical judgement"],
  a:1,
  e:["Claiming you predicted it is a fabrication, and it invites a follow-up that exposes it.",
     "Correct. Being honest that you did not foresee the change, and identifying the transferable principle instead, is far more convincing. It shows you understand the difference between luck and process.",
     "Framing it as winning an argument makes you sound difficult rather than considered.",
     "Overclaiming turns a genuinely good story into a suspect one."]}
],
10:[
 {q:"Why is a transcribed as-built that nobody physically verified worse than no as-built at all?",
  o:["It costs engineering hours for no benefit",
     "It looks authoritative and is fiction &mdash; so maintainers trust it, and eventually learn to trust nothing",
     "It cannot be revised later","It breaches document control procedures"],
  a:1,
  e:["The wasted hours are the least of it.",
     "Correct. Once the drawings are found to be wrong, every future maintainer learns not to trust them &mdash; and from that point the entire documentation set is worthless, because nobody knows which parts are still true.",
     "It can be revised; the problem is that nobody knows it needs to be.",
     "A procedural breach is a symptom, not the harm."]},
 {q:"Which MDR section is most often omitted and most often needed later?",
  o:["Equipment manuals","The assumptions register","The FAT procedure","Calibration certificates"],
  a:1,
  e:["Manuals are bulky and almost always included.",
     "Correct. In five years, &ldquo;what fault level was this board designed for?&rdquo; must be answerable. If the assumptions register is not in the MDR, that answer is lost and the next modification is made blind.",
     "Usually included as a matter of course.",
     "Included, and rarely needed again."]},
 {q:"What is the purpose of the carried-forward register?",
  o:["To list outstanding commercial items",
     "To transfer open engineering items visibly, with named owners and hold points, signed by both parties",
     "To record punch-list closeout","To summarise the FAT results"],
  a:1,
  e:["It is an engineering document, not a commercial one.",
     "Correct. Without it, a board arrives on site with a signed FAT certificate and everyone reasonably assumes it is finished. With it, the hold points are explicit and the risk sits with the party who owns it.",
     "Punch-list closeout is a separate section and covers items that <em>are</em> closed.",
     "The FAT results are recorded on the FAT sheet."]}
],
11:[
 {q:"What must the 60-second explanation always include, even under time pressure?",
  o:["The kW ratings and voltage","The names of the standards referenced",
     "The self-directed framing and the statement of what you deliberately did not do","The FAT defect count"],
  a:2,
  e:["Useful colour, but not what makes the answer safe.",
     "Listing standards without being asked sounds like recitation.",
     "Correct. The framing converts a potential gotcha into evidence of judgement, and naming what you did not do is the most valuable part. Do not drop it to save time.",
     "Detail for the longer version."]},
 {q:"You are asked something you cannot answer. What is the correct sequence?",
  o:["Give your best estimate, flagged as an estimate",
     "Say you don't know, name what you do know that is adjacent, then say how you would find out",
     "Redirect to a topic you know well","Say it is outside your scope"],
  a:1,
  e:["An estimate for something with a real answer is a fabricated number, and one caught fabrication re-frames everything else you said.",
     "Correct. Plainly, without hedging. &ldquo;I don't know. What I do know is it's governed by the drive manual, and I'd go to the vendor's application engineer rather than guess. If it mattered to a decision I'd get it confirmed in writing.&rdquo;",
     "Transparent deflection, and interviewers notice.",
     "Sometimes true, but on its own it sounds like avoidance rather than a boundary."]},
 {q:"In the 10-minute presentation, why should you not open every supporting document?",
  o:["Time pressure","Volunteering every document reads as insecurity &mdash; mention they exist, open them if asked",
     "The documents are confidential","They distract from the drawings"],
  a:1,
  e:["Time matters, but it is not the main reason.",
     "Correct. Confidence is shown by having the material ready and not needing to prove it exists. Mention the termination schedule, FAT sheet, BOM and TQ register; open them on request.",
     "Nothing here is confidential &mdash; the scenario is fictional.",
     "They complement the drawings rather than distracting from them."]}
],
12:[
 {q:"Before claiming competency in a section of this package, what is the test?",
  o:["Having read the document twice",
     "Being able to redraw and explain it from memory, on a whiteboard, with nothing in front of you",
     "Being able to find the answer in the document quickly","Having passed the knowledge checks"],
  a:1,
  e:["Reading is not owning.",
     "Correct. If the interviewer hands you a marker and says &ldquo;draw it and explain it&rdquo;, you either can or you cannot. If you cannot, it goes in the study list, not on the CV.",
     "Useful in the job. Not sufficient to claim it in an interview.",
     "These checks help, but they are recognition, not recall."]},
 {q:"Why work the cable-sizing and coordination examples by hand rather than in a spreadsheet?",
  o:["Spreadsheets introduce rounding errors",
     "A spreadsheet answer you cannot reproduce by hand is not understanding",
     "Hand calculations are required for submission","Spreadsheets are not permitted under AS/NZS 3008"],
  a:1,
  e:["Rounding is not the issue.",
     "Correct. You will be asked to talk through the method, not to produce a number. Working the tables by hand three times is what makes you able to check someone else's calculation &mdash; which is the actual job.",
     "Submission format is not the point.",
     "There is no such prohibition."]},
 {q:"How should you describe your cost awareness on this package?",
  o:["Claim budget experience since you assessed cost impacts",
     "State that you understand where cost sits and the difference between purchase price and whole-of-life cost, but have not priced or managed a real package budget",
     "Avoid the topic","Quote the illustrative figures as approximate estimates"],
  a:1,
  e:["Assessing impact structure is not managing a budget, and the difference will be found in the first follow-up.",
     "Correct. That is an accurate and defensible position, and the whole-of-life point from the drive substitution is genuinely strong evidence for it.",
     "Avoidance reads as a gap you are hiding rather than one you understand.",
     "The figures are illustrative placeholders. Presenting them as estimates is exactly the fabrication to avoid."]}
]
};

/* ---------- state ---------- */
var main = document.getElementById("main");
var sections = Array.prototype.slice.call(main.querySelectorAll(".mod"));
var N = sections.length;
var done = {};
var cur = 0;

function load(){
  try{
    var raw = window.localStorage.getItem("nfd-mcc01-progress");
    if(raw) done = JSON.parse(raw) || {};
  }catch(e){ done = {}; }
}
function save(){
  try{ window.localStorage.setItem("nfd-mcc01-progress", JSON.stringify(done)); }catch(e){}
}

/* ---------- nav ---------- */
var navlist = document.getElementById("navlist");
function buildNav(){
  navlist.innerHTML = "";
  for(var i=0;i<N;i++){
    (function(i){
      var b = document.createElement("button");
      b.type = "button";
      b.innerHTML = '<span class="navnum">'+NUMS[i]+'</span><span>'+TITLES[i]+'</span>';
      b.addEventListener("click", function(){ go(i); });
      navlist.appendChild(b);
    })(i);
  }
}
function paintNav(){
  var btns = navlist.querySelectorAll("button");
  for(var i=0;i<btns.length;i++){
    btns[i].setAttribute("aria-current", i===cur ? "true" : "false");
    var t = btns[i].querySelector(".tick");
    if(done[i] && !t){
      t = document.createElement("span");
      t.className = "tick";
      t.textContent = "✓";
      btns[i].appendChild(t);
    }else if(!done[i] && t){ t.remove(); }
  }
}
function paintProgress(){
  var c = 0;
  for(var k in done){ if(done[k]) c++; }
  document.getElementById("barfill").style.width = (c/N*100) + "%";
  document.getElementById("progtxt").textContent = c + " of " + N + " modules complete";
}

/* ---------- pagers ---------- */
function buildPagers(){
  for(var i=0;i<N;i++){
    (function(i){
      var p = sections[i].querySelector(".pager");
      var prev = document.createElement("button");
      prev.type="button"; prev.textContent = "← Previous";
      prev.disabled = (i===0);
      prev.addEventListener("click", function(){ go(i-1); });
      var next = document.createElement("button");
      next.type="button"; next.textContent = (i===N-1 ? "Back to start" : "Next →");
      next.addEventListener("click", function(){ go(i===N-1 ? 0 : i+1); });
      p.appendChild(prev); p.appendChild(next);
    })(i);
  }
}

function go(i){
  if(i<0||i>=N) return;
  sections[cur].classList.remove("on");
  cur = i;
  sections[cur].classList.add("on");
  paintNav();
  navlist.classList.remove("open");
  document.getElementById("navtoggle").setAttribute("aria-expanded","false");
  window.scrollTo(0,0);
}

/* ---------- knowledge checks ---------- */
function buildQuiz(){
  var wraps = main.querySelectorAll(".kc");
  Array.prototype.forEach.call(wraps, function(wrap){
    var mi = parseInt(wrap.getAttribute("data-kc"),10);
    var set = QUIZ[mi] || [];
    var answered = 0;
    set.forEach(function(item, qi){
      var q = document.createElement("div");
      q.className = "q";
      var t = document.createElement("p");
      t.className = "qtext";
      t.innerHTML = (qi+1) + ". " + item.q;
      q.appendChild(t);
      var opts = document.createElement("div");
      opts.className = "opts";
      var fb = document.createElement("div");
      fb.className = "fb";
      item.o.forEach(function(text, oi){
        var b = document.createElement("button");
        b.type = "button";
        b.className = "opt";
        b.innerHTML = '<span class="mark">'+String.fromCharCode(65+oi)+'</span>'+text;
        b.addEventListener("click", function(){
          var all = opts.querySelectorAll(".opt");
          for(var k=0;k<all.length;k++){ all[k].disabled = true; }
          var right = (oi === item.a);
          b.classList.add(right ? "right" : "wrong");
          if(!right) all[item.a].classList.add("right");
          fb.className = "fb show " + (right ? "good" : "bad");
          fb.innerHTML = "<b>" + (right ? "Correct" : "Not quite") + "</b>" + item.e[oi] +
            (right ? "" : "<br><br><b>Why " + String.fromCharCode(65+item.a) + " is right</b>" + item.e[item.a]);
          answered++;
          if(answered === set.length){
            done[mi] = true; save(); paintNav(); paintProgress();
          }
        });
        opts.appendChild(b);
      });
      q.appendChild(opts);
      q.appendChild(fb);
      wrap.appendChild(q);
    });
  });
}

/* ---------- init ---------- */
document.getElementById("navtoggle").addEventListener("click", function(){
  var open = navlist.classList.toggle("open");
  this.setAttribute("aria-expanded", open ? "true" : "false");
});
load();
buildNav();
buildPagers();
buildQuiz();
paintNav();
paintProgress();
})();
</script>
</body>
</html>
